---
title: "Незамерзшая энтальпия"
aliases: ["Незамерзшая энтальпия"]
weight: 1
description: "Методология расчёта энтальпии пищевых продуктов выше температуры начального замерзания; опорные температуры, явное тепло, интегрирование."
---

## Обзор

Незамерзшая энтальпия (unfrozen enthalpy) — это удельная теплоёмкость пищевого продукта в диапазоне температур выше точки начального замерзания (обычно от −5 °C до +20 °C и выше). Знание незамерзшей энтальпии критически важно для расчёта холодильных нагрузок при охлаждении и глубокой заморозке пищевых продуктов, поскольку в этом диапазоне материал имеет максимальное содержание свободной воды и существенно отличается по теплофизическим свойствам от полностью замёрзшего состояния.

В практике проектирования холодильных систем незамерзшая энтальпия используется для определения количества тепла, необходимого для охлаждения продукта от приёма (обычно +5…+25 °C) до температуры замерзания или до промежуточных температур. Это прямым образом влияет на выбор мощности компрессорного блока, размеров теплообменников и режимов работы холодильного агрегата в соответствии с рекомендациями ASHRAE Handbook «Refrigeration» (2022) и стандартом ISO 13352:2011 для определения теплофизических свойств пищевых продуктов.

## Физические принципы и теоретические основы

Энтальпия (H) — это термодинамическая функция состояния, определяемая как $H = U + PV$, где U — внутренняя энергия, P — давление, V — объём. В контексте пищевой холодильной техники оперируют удельной энтальпией (h) в расчёте на единицу массы [кДж/кг].

Изменение энтальпии незамерзшего продукта при изменении температуры описывается уравнением:

$$dh = c_p \cdot dT$$

где $c_p$ — удельная теплоёмкость при постоянном давлении [кДж/(кг·K)], $dT$ — дифференциал температуры [K].

Интегрирование этого выражения в диапазоне от опорной температуры $T_0$ к текущей температуре $T$ даёт:

$$h(T) - h(T_0) = \int_{T_0}^{T} c_p(T) \, dT$$

Поскольку теплоёмкость пищевых продуктов слабо зависит от температуры в диапазоне выше точки замерзания (обычно разброс не более ±5 %), её часто принимают константой в расчётах, что позволяет упростить формулу до:

$$h(T) - h(T_0) = c_p \cdot (T - T_0)$$

## Компоненты и конструкция методики

### Выбор опорной температуры

Опорная температура $T_0$ — это температура, при которой энтальпия принимается равной нулю (или известному значению). В системе ASHRAE для пищевых продуктов традиционно выбирают $T_0 = −40 °C$ (точка Гринвича, совпадающая с нулевой точкой в шкале калорий). Однако в отдельных методиках, особенно при работе с расходными данными от производителей, может использоваться $T_0 = 0 °C$ или $T_0 = +20 °C$.

При изменении опорной температуры все значения энтальпий пересчитываются, но разности энтальпий (необходимая для определения холодильной нагрузки) остаются инвариантны.

### Явное тепло незамерзшей жидкости

Явная теплоёмкость $c_p$ незамерзшего продукта определяется его составом (содержание воды, белков, жиров, углеводов, минеральных веществ) и может быть вычислена по методу аддитивности компонентов (метод Дихельс, Heldman & Singh, 2014):

$$c_p = \sum m_i \cdot c_{p,i}$$

где $m_i$ — массовая доля i-го компонента, $c_{p,i}$ — удельная теплоёмкость компонента.

Типовые значения удельной теплоёмкости компонентов пищи [кДж/(кг·K)] при T ≈ +5 °C:
- Вода: 4,18
- Белок: 1,7
- Жир: 1,9
- Углеводы: 1,6
- Минеральные вещества: 0,8–1,2

Для большинства пищевых продуктов (мясо, рыба, овощи, фрукты), содержащих 60–95 % воды, удельная теплоёмкость варьирует в диапазоне **3,2–4,1 кДж/(кг·K)**, приближаясь к теплоёмкости воды.

### Энтальпия выше точки замерзания

Энтальпия незамерзшего продукта на произвольной температуре T определяется как:

$$h(T) = h(T_{ref}) + c_p \cdot (T - T_{ref})$$

где $T_{ref}$ — опорная температура, $h(T_{ref})$ — табличное значение энтальпии при опорной температуре.

Если в справочниках приведена энтальпия при T = +20 °C и $h(+20) = 85$ кДж/кг, а $c_p = 3,5$ кДж/(кг·K), то энтальпия при T = 0 °C составит:

$$h(0) = 85 + 3,5 \cdot (0 - 20) = 85 - 70 = 15 \text{ кДж/кг}$$

### Интегрирование по температуре при переменной теплоёмкости

Если теплоёмкость существенно зависит от температуры (что наблюдается в широких диапазонах или для специфических продуктов), интегрирование выполняется численно или с использованием полиномиальной аппроксимации:

$$c_p(T) = a_0 + a_1 T + a_2 T^2$$

$$h(T) = h(T_0) + a_0(T - T_0) + \frac{a_1}{2}(T^2 - T_0^2) + \frac{a_2}{3}(T^3 - T_0^3)$$

### Начальная точка замерзания

Начальная точка замерзания (initial freezing point, IFP) — это температура, при которой в продукте впервые появляются кристаллы льда. Для чистой воды IFP = 0 °C, но для пищевых продуктов с растворёнными веществами (сахара, соли, белки) точка замерзания снижается на несколько градусов ниже нуля (криоскопическое понижение).

Типовые значения IFP:
- Мясо: −0,5…−2,0 °C
- Рыба: −0,5…−2,2 °C
- Овощи: −0,3…−1,5 °C
- Фрукты: −0,5…−3,0 °C

Формула приблизительного расчёта IFP (по понижению температуры замерзания):

$$T_{IFP} = -K \cdot m$$

где K — криоскопическая константа воды (1,86 K·кг/моль), m — моляльность растворённых веществ [моль/кг].

Выше точки замерзания применяют формулы незамерзшей энтальпии; ниже неё включают скрытую теплоту замерзания (latent heat, $L_f \approx 334$ кДж/кг) и энтальпию замёрзшей части.

## Методы расчёта и методика проектирования

### Определение холодильной нагрузки

Количество тепла, которое необходимо отвести для охлаждения продукта от температуры поступления $T_{in}$ до конечной температуры $T_{out}$ (выше IFP), рассчитывается по формуле:

$$Q = m \cdot (h(T_{in}) - h(T_{out})) = m \cdot c_p \cdot (T_{in} - T_{out})$$

где m — масса продукта [кг], Q — тепло [кДж].

**Пример:** Охлаждение мяса массой 500 кг с температуры +25 °C до +4 °C при $c_p = 3,5$ кДж/(кг·K):

$$Q = 500 \cdot 3,5 \cdot (25 - 4) = 500 \cdot 3,5 \cdot 21 = 36750 \text{ кДж}$$

### Расчёт времени охлаждения

Для определения времени процесса охлаждения используют метод Гурниева (Gurnev's method) или численное интегрирование уравнения теплопередачи. При постоянном коэффициенте теплопередачи α [Вт/(м²·K)] и площади теплообменной поверхности A [м²]:

$$\tau = \frac{m \cdot c_p}{A \cdot \alpha} \cdot \ln\left(\frac{T_{in} - T_{окр}}{T_{out} - T_{окр}}\right)$$

где $T_{окр}$ — температура охлаждающей среды [°C], τ — время охлаждения [с].

## Применение в холодильных системах

### Предварительное охлаждение (precooling)

Во многих пищевых производствах продукты поступают при температуре окружающей среды (+20…+25 °C). Быстрое охлаждение до 0…+4 °C перед упаковкой или хранением требует расчёта тепловой нагрузки на основе незамерзшей энтальпии. Это определяет пиковую мощность компрессорного блока.

### Хранилища при температурах выше нуля

Хранилища овощей и фруктов обычно работают при +1…+5 °C, где весь продукт находится в незамёрзшем состоянии. Расчёт холодопроизводительности выполняется через параметры незамерзшей энтальпии.

### Многостадийная заморозка

При двухступенчатой заморозке (сначала охлаждение до IFP, затем замерзание) первый этап расчитывается через незамерзшую энтальпию, второй — с учётом скрытой теплоты.

## Стандарты и нормативы

- **ISO 13352:2011** — теплофизические свойства пищевых продуктов и их пищевых компонентов
- **ASHRAE Handbook. Refrigeration** (2022 edition) — стандартные методики расчёта энтальпии пищи
- **ГОСТ 30494** — здоровые микроклиматические условия в жилых помещениях и общественных зданиях
- **СП 89.13330.2016** (обновление СНиП 41-01-2003) — отопление, вентиляция и кондиционирование воздуха
- **ISO 9000-серия** — системы управления качеством и документирование теплофизических данных

Рекомендуется использовать справочные данные от ASHRAE или экспериментальные значения, полученные в соответствии с ISO 13352.

## Практические рекомендации

| Продукт | $c_p$ [кДж/(кг·K)] | IFP [°C] | Диапазон применения |
|---------|-------------------|---------|-------------------|
| Мясо говяжье | 3,5–3,7 | −1,5 до −2,0 | До −2 °C |
| Рыба | 3,2–3,6 | −0,8 до −2,2 | До −1 °C |
| Молоко | 3,9–4,0 | −0,55 | До −0,5 °C |
| Овощи (вода 90 %) | 3,8–4,0 | −0,5 до −1,0 | До −0,5 °C |
| Масло растительное | 1,8–2,0 | — | Выше 0 °C |

### Типовые диапазоны значений

- **Удельная теплоёмкость:** 3,2–4,2 кДж/(кг·K) для большинства пищи
- **Начальная точка замерзания:** −0,3 до −3,5 °C (продукты с высокой концентрацией растворённых веществ)
- **Температура охлаждения:** от +25 °C (поступление) до −1…−5 °C (перед упаковкой или хранением)

### Частые ошибки

1. **Использование теплоёмкости чистой воды (4,18 кДж/(кг·K))** без учёта присутствия других компонентов — приводит к переоценке холодильной нагрузки.
2. **Игнорирование температурной зависимости** $c_p$ в широких интервалах — актуально при охлаждении на 30+ градусов.
3. **Смешивание опорных температур** из разных источников данных — результирует в систематических ошибках расчёта.
4. **Применение энтальпии замёрзшего продукта** к диапазону выше IFP — категорически недопустимо.

При проектировании холодильных систем всегда рекомендуется верифицировать значения $c_p$ и IFP для конкретного продукта в справочниках ASHRAE, ISO 13352 или через экспериментальное определение.
