---
title: "Расчет доли льда"
aliases: ["Расчет доли льда"]
weight: 9
description: "Методы расчета массовой доли льда в продуктах при замораживании, учет связанной воды и эвтектических эффектов."
---
## Обзор

Расчет доли льда (ice fraction, $x_{ice}$) является критической задачей в проектировании систем охлаждения и замораживания пищевых продуктов. Доля льда определяет теплоемкость продукта, его теплопроводность, плотность и скорость замораживания. При охлаждении продукта ниже начальной точки замерзания (initial freezing point, IFP) часть содержащейся в нем воды переходит в твердое состояние, однако значительная часть воды остается в жидком виде, связанная растворенными веществами (соли, сахара, белки). Точное определение $x_{ice}$ необходимо для расчета скрытой теплоты фазового перехода ($L_f \approx 334$ кДж/кг для чистой воды) и вычисления требуемой холодопроизводительности холодильной машины.

## Физические принципы

### Начальная точка замерзания (IFP)

Начальная температура замерзания продукта зависит от концентрации растворенных веществ и определяется криоскопическим понижением:

$$T_{IFP} = -K_f \cdot m$$

где $K_f$ — криоскопическая постоянная (для воды $K_f \approx 1{,}86$ K·кг/моль), $m$ — моляльность растворенных веществ.

Для практических расчетов в пищевой технике используется эмпирическое соотношение:

$$\Delta T_{IFP} = -0{,}55 \cdot w_{solids}$$

где $w_{solids}$ — массовая доля сухих веществ (0…1). Для типичных продуктов $T_{IFP}$ находится в диапазоне −0,5…−3,0 °C.

### Связанная вода

Не всю воду в продукте можно заморозить. Связанная вода (bound water), адсорбированная на белках и полисахаридах, остается жидкой при температурах намного ниже 0 °C из-за молекулярных взаимодействий. Массовая доля такой воды:

$$w_{bound} = 0{,}4 \ldots 0{,}5 \cdot w_{proteins} + 0{,}2 \ldots 0{,}3 \cdot w_{carbohydrates}$$

Типичное значение для мяса и рыбы: $w_{bound} \approx 0{,}05\ldots0{,}10$ (5…10 % от общей массы продукта).

## Модели расчета доли льда

### Модель Фэма (Fema model)

Простейший линейный подход для диапазона $[T_{IFP}, T_{eutectic}]$:

$$x_{ice} = \frac{T_{IFP} - T}{T_{IFP} - T_{eutectic}} \cdot (1 - w_{bound})$$

где:
- $T$ — текущая температура продукта (°C);
- $T_{eutectic}$ — эвтектическая температура (обычно −20…−25 °C для пищевых продуктов);
- $w_{bound}$ — доля связанной воды.

**Недостаток:** не учитывает криоскопическое понижение выше IFP и предполагает линейность.

### Модель Шварцберга (Schwarzberg)

Логарифмическая модель, лучше аппроксимирующая экспериментальные данные:

$$x_{ice} = w_{water} \cdot \left(1 - \exp\left[-K \cdot (T_{IFP} - T)\right]\right)$$

где:
- $w_{water}$ — массовая доля воды в продукте;
- $K$ — эмпирический коэффициент (для большинства продуктов $K = 0{,}005…0{,}010$ K⁻¹).

Эта модель лучше описывает начальное замораживание, когда кривая более пологая.

### Уравнение Риделя (Riedel equation)

Универсальное соотношение для замораживания на основе теплового баланса:

$$x_{ice} = \frac{c_p \cdot (T - T_{IFP})}{L_f + c_p \cdot (T_{IFP} - T_{eutectic})} \quad \text{при } T < T_{IFP}$$

Более корректно через энтальпию:

$$\Delta H = w_{water} \cdot L_f \cdot x_{ice} + c_{product} \cdot (T - T_{ref})$$

где $c_{product}$ — теплоемкость продукта при данной температуре (зависит от доли льда).

## Содержание льда в зависимости от температуры

Практический расчет строится на основе **диаграммы состояния** (phase diagram):

| Температура, °C | Состояние | Доля льда, % | Примечание |
|---|---|---|---|
| Выше IFP | Жидкий продукт | 0 | Криоскопическое понижение; начало кристаллизации |
| $T_{IFP}$ до −5 °C | Частичное замораживание | 5…40 | Линейный рост доли льда; связанная вода остается жидкой |
| −5 до −20 °C | Интенсивное замораживание | 40…95 | Максимальное образование кристаллов |
| Ниже −20 °C | Полное замораживание | 95…98 | Только связанная вода и растворы остаются жидкими |

**Пример:** мясо говядины ($w_{water} = 0{,}75$, $T_{IFP} = −1{,}2$ °C)
- При $T = −5$ °C: $x_{ice} \approx 0{,}50…0{,}55$ (50…55 % массы)
- При $T = −18$ °C: $x_{ice} \approx 0{,}85…0{,}90$ (85…90 % массы)

## Связанная вода и эвтектические явления

### Эвтектическая точка

Эвтектическая точка ($T_{eutectic}$) — температура, при которой вся незамерзшая вода кристаллизуется. Ниже этой температуры замораживаются сами растворенные вещества. Для пищевых продуктов:

- Мясо, рыба: $T_{eutectic} \approx −22…−25$ °C
- Фрукты, овощи: $T_{eutectic} \approx −18…−22$ °C
- Молочные продукты: $T_{eutectic} \approx −25…−30$ °С

### Максимальное образование кристаллов льда

Максимальная доля льда ограничена содержанием воды и долей связанной воды:

$$x_{ice,max} = w_{water} \cdot (1 - w_{bound,rel})$$

где $w_{bound,rel} = w_{bound} / w_{water}$ — доля связанной воды от общего водосодержания.

Для типичных продуктов $x_{ice,max} = 0{,}90…0{,}95$.

## Методика проектирования

### Алгоритм расчета доли льда

1. **Определить $T_{IFP}$** по эмпирической формуле или из таблиц для конкретного продукта.
2. **Оценить $w_{bound}$** на основе состава продукта (белки, углеводы).
3. **Выбрать модель** (Фэма для быстрых оценок, Шварцберга или Риделя для точных расчетов).
4. **Рассчитать $x_{ice}(T)$** для требуемых температур.
5. **Уточнить теплофизические свойства** продукта в зависимости от доли льда:
   - $\lambda_{eff} = \lambda_{water} \cdot (1 - x_{ice}) + \lambda_{ice} \cdot x_{ice}$ (приблизительно)
   - $c_p(T) = c_{liquid} \cdot (1 - x_{ice}) + c_{ice} \cdot x_{ice}$

### Пример расчета

**Заморозка рыбного филе:**
- $w_{water} = 0{,}80$, $w_{protein} = 0{,}18$, $w_{bound} = 0{,}07$
- $T_{IFP} = −0{,}8$ °C (из таблиц или $\Delta T = −0{,}55 \times 0{,}20 = −0{,}11$ °C — нижнее приближение)
- $T_{eutectic} = −22$ °C

При $T = −10$ °C:

$$x_{ice} = \frac{−0{,}8 − (−10)}{−0{,}8 − (−22)} \times (0{,}80 − 0{,}07) = \frac{9{,}2}{21{,}2} \times 0{,}73 \approx 0{,}315$$

Доля льда ≈ **31,5 %**.

## Применение в ОВК и холодильных системах

### Расчет холодопроизводительности

При замораживании продукта необходимо отвести:

$$Q_{total} = m \cdot [c_p(T_{init} - T_{IFP}) + L_f \cdot x_{ice}(T_{final}) + c_p(T_{IFP} - T_{final})]$$

где второе слагаемое — скрытая теплота замораживания.

Для рыбного филе массой 100 кг, охлаждаемого от 5 °C до −18 °C:

$$Q \approx 100 \times [3{,}5 \times 5{,}8 + 334 \times 0{,}85 + 1{,}7 \times 7{,}8] \approx 31900 \text{ кДж} \approx 8{,}9 \text{ кВт·ч}$$

### Холодильные агенты и теплообмен

Для достижения требуемой доли льда без подгорания продукта (freeze burn) используются:
- Непрямое охлаждение (гликоль, рассолы) при $T \geq −10$ °C на стадии основного замораживания
- Низкотемпературные агенты (CO₂, аммиак) для финального охлаждения до −40…−50 °С на складах (хранение)

## Стандарты и нормативы

- **ASHRAE Handbook — Refrigeration** (2022): методики расчета теплофизических свойств замороженных продуктов
- **ISO 13302–1:2015** — Способность к замораживанию и оттаиванию. Часть 1: Определение начальной точки замерзания
- **EN 12457** — Теплопередача в холодильных системах; расчет скрытой теплоты фазового перехода
- **СП 60.13330.2016** (обновленный СНиП 41-01-2003): Отопление, вентиляция и кондиционирование воздуха; включает разделы по охлаждению и замораживанию пищевых продуктов
- **ГОСТ 28084–89** — Продукты пищевые замороженные. Методы определения массовой доли воды и льда

## Практические рекомендации

| Параметр | Типовое значение | Диапазон |
|---|---|---|
| $T_{IFP}$ для мяса | −1,2 °C | −0,5…−3,0 °C |
| $T_{IFP}$ для рыбы | −0,8 °C | −0,5…−2,0 °C |
| $T_{eutectic}$ | −22 °C | −18…−30 °C |
| $w_{bound}$ (мясо) | 0,08 | 0,05…0,12 |
| $K$ (модель Шварцберга) | 0,007 K⁻¹ | 0,005…0,010 K⁻¹ |
| $L_f$ (вода) | 334 кДж/кг | 333,5…334,5 кДж/кг |

**Типичные ошибки:**
1. Игнорирование связанной воды → переоценка холодопроизводительности на 10…15 %
2. Использование линейной модели при $T < −10$ °C → погрешность > 20 %
3. Забывание о криоскопическом понижении → неточный $T_{IFP}$ на ±0,5 °C

Для высокоточных расчетов рекомендуется экспериментальное определение кривых замораживания методом дифференциальной сканирующей калориметрии (DSC) согласно ГОСТ 28084.
