---
title: "Удельная теплоемкость выше точки замерзания"
aliases: ["Удельная теплоемкость выше точки замерзания"]
weight: 1
---

```yaml
---
title: "Удельная теплоемкость выше точки замерзания"
weight: 1
description: "Методология расчета удельной теплоемкости пищевых продуктов в незамерзшем состоянии на основе композиционного анализа и температурных корреляций."
---
```

## Обзор

Удельная теплоемкость (cp) пищевых продуктов в незамерзшем состоянии — фундаментальная физическая константа, определяющая количество энергии, необходимое для изменения температуры единицы массы на один градус при постоянном давлении. Её значение варьируется в диапазоне 3,0–4,2 кДж/(кг·К) в зависимости от углеводного, белкового, липидного состава и содержания влаги. В рефригерационных системах пищевой промышленности точный расчет cp критичен для определения холодопроизводительности, проектирования теплообменников и оценки времени охлаждения продукции. Расхождение в оценке cp на 5–10 % приводит к значительной переоценке или недооценке требуемой холодильной мощности.

Основной вклад в теплоемкость вносит вода (cp ≈ 4,18 кДж/(кг·К)), которая составляет 60–95 % массы большинства свежих продуктов. Остальные компоненты (белки, жиры, углеводы, минеральные вещества) обладают существенно меньшей удельной теплоемкостью и вносят коррективный вклад.

## Физические принципы и теоретические основы

Удельная теплоемкость пищевого продукта определяется молекулярной структурой и взаимодействием составляющих компонентов. Для незамерзшего состояния процесс передачи тепла происходит без фазового перехода, поэтому справедливо соотношение:

$$Q = m \cdot c_p \cdot \Delta T$$

где Q — количество переданного тепла (кДж), m — масса продукта (кг), cp — удельная теплоемкость (кДж/(кг·К)), ΔT — изменение температуры (К или °C).

Удельная теплоемкость зависит от температуры согласно полиномиальным корреляциям. Для пищевых продуктов в диапазоне −2 до +50 °C влияние температуры на cp составляет 2–8 % от базового значения.

## Корреляция содержания воды и уравнение Сибеля

**Уравнение Сибеля** (Siebel, 1892) — классический метод оценки удельной теплоемкости на основе массовой доли воды:

$$c_p = 4,187 \cdot X_w + 1,676 \cdot X_p + 1,675 \cdot X_f + 1,547 \cdot X_c$$

где:
- Xw — массовая доля воды (безразмерная, 0–1);
- Xp — массовая доля белка;
- Xf — массовая доля жира;
- Xc — массовая доля углеводов.

Численные коэффициенты отражают удельные теплоемкости чистых компонентов:
- Вода: 4,187 кДж/(кг·К);
- Белки: 1,676 кДж/(кг·К);
- Жиры: 1,675 кДж/(кг·К);
- Углеводы: 1,547 кДж/(кг·К);
- Минеральные вещества (зола): ≈ 0,84 кДж/(кг·К).

**Пример расчёта:** Свежее яблоко с составом: вода 85 %, белки 0,3 %, жиры 0,2 %, углеводы 13,8 %, зола 0,7 %.

$$c_p = 4,187 \times 0,85 + 1,676 \times 0,003 + 1,675 \times 0,002 + 1,547 \times 0,138$$
$$c_p = 3,559 + 0,005 + 0,003 + 0,214 = 3,781 \text{ кДж/(кг·К)}$$

Уравнение Сибеля обеспечивает погрешность ±2–3 % для большинства свежих пищевых продуктов.

## Модель Чой и Окос (Choi и Okos, 1986)

Усовершенствованная температурная корреляция, учитывающая полиномиальную зависимость от T:

$$c_p = \sum_{i} X_i \left(a_i + b_i \cdot T + c_i \cdot T^2\right)$$

где T — абсолютная температура (К), Xi — массовая доля компонента i, коэффициенты a, b, c определены экспериментально для каждого макронутриента.

**Коэффициенты модели Чои–Окоса (T в диапазоне 0–100 °C):**

| Компонент | a (кДж/(кг·К)) | b × 10³ | c × 10⁵ |
|-----------|------------|-------|---------|
| Вода | 4,1289 | 9,063 | −5,47 |
| Белок | 2,0082 | −1,230 | 1,27 |
| Жир | 1,9842 | −4,762 | 3,21 |
| Углевод | 1,5488 | −1,962 | 2,89 |
| Зола | 1,0926 | 1,104 | −1,47 |

Модель Чои–Окоса обеспечивает точность ±1–2 % в диапазоне −5 до +70 °C и рекомендуется для проектирования систем охлаждения и замораживания.

## Компоненты и расчётный алгоритм

### Шаг 1: Определение состава продукта

Анализ образца выполняется согласно ГОСТ Р 51904 (методы определения влажности), ГОСТ 5867 (определение жира) и ГОСТ 9809 (определение белка методом Кьельдаля). Содержание углеводов определяется по разности:

$$X_c = 1 - X_w - X_p - X_f - X_{ash}$$

### Шаг 2: Выбор корреляции

- **Для инженерных расчётов высокой точности (холодильные камеры, охладители):** модель Чои–Окоса с уточнением на измеренную температуру.
- **Для проектных оценок:** уравнение Сибеля.
- **Для консервированных и обезвоженных продуктов (cp < 2,5 кДж/(кг·К)):** экспериментальные данные или калориметрия (ASTM E968).

### Шаг 3: Расчёт или получение cp

Для свежих продуктов при T = 5 °C (типовая температура хранения):

$$c_p(T) = c_p(0°C) + \frac{dc_p}{dT} \times T$$

где dc_p/dT ≈ (0,5–2,0) × 10⁻³ кДж/(кг·К²) в зависимости от состава.

## Применение в рефригерационных системах

### Холодильные камеры для хранения продуктов

Холодопроизводительность воздушного охладителя:

$$Q = \dot{m} \cdot c_p \cdot (T_{in} - T_{out})$$

где $\dot{m}$ — массовый расход воздуха (кг/ч), Tin, Tout — входная и выходная температуры (°C).

**Пример:** Охлаждение 500 кг персиков (cp = 3,65 кДж/(кг·К)) с 25 до 4 °C:

$$Q = 500 \times 3,65 \times (25 - 4) = 38 325 \text{ кДж} ≈ 10,6 \text{ кВт·ч}$$

### Расчёт времени охлаждения

Для упрощённой оценки времени охлаждения одного блока продукта в условиях интенсивной конвекции:

$$\tau \approx \frac{m \cdot c_p \cdot \Delta T}{h \cdot A}$$

где h — коэффициент теплопередачи (5–50 Вт/(м²·К) для воздушного охлаждения), A — площадь теплообмена (м²).

### Проектирование пластинчатых теплообменников

Для противоточного теплообменника при охлаждении пищевого продукта:

$$Q = U \cdot A \cdot \Delta T_{LM}$$

где U — общий коэффициент теплопередачи (200–1500 Вт/(м²·К)), ΔT_LM — логарифмическая средняя разность температур (К).

Расчёт ΔT_LM требует знания cp для определения тепловых нагрузок обеих сторон.

## Типовые значения для основных пищевых продуктов

| Продукт | Содержание воды, % | cp при 5 °C, кДж/(кг·К) |
|---------|--------|------|
| Молоко свежее | 87 | 3,90 |
| Мясо говяжье (сырое) | 72 | 3,47 |
| Рыба (филе) | 80 | 3,70 |
| Овощи (помидоры) | 94 | 4,00 |
| Фрукты (яблоки) | 86 | 3,81 |
| Масло растительное | 0 | 2,00 |
| Мёд | 17 | 2,84 |
| Хлеб пшеничный | 36 | 3,20 |

## Температурная зависимость

Для температурного диапазона −2 до +50 °C изменение cp описывается полиномом второго порядка:

$$c_p(T) = c_p(5°C) + \alpha \cdot (T - 5) + \beta \cdot (T - 5)^2$$

где α ≈ (2–5) × 10⁻⁴ кДж/(кг·К²), β ≈ (1–3) × 10⁻⁶ кДж/(кг·К³).

Для практических расчётов, при ΔT < 30 К, линейная аппроксимация даёт погрешность < 2 %.

## Стандарты и нормативы

- **ASHRAE Handbook—Refrigeration (2022, IP Units → конвертация в SI):** таблицы cp для основных пищевых продуктов при диапазоне температур 0–50 °C;
- **ISO 19857 (2016):** методология определения теплофизических свойств пищевых продуктов;
- **ГОСТ Р 51904–2002:** методы определения влажности пищевых продуктов;
- **СП 305.1325800.2017:** проектирование и строительство холодильных камер и складов;
- **ASTM E968:** стандартная практика испытания теплоёмкости методом дифференциальной сканирующей калориметрии (ДСК).

## Практические рекомендации

1. **Для проектирования:** используйте модель Чои–Окоса с уточнением на конкретную температуру хранения. Применение базового значения при 5 °C допустимо для диапазона 2–8 °C (погрешность < 1 %).

2. **Проверка расчётов:** сравните полученное значение cp с табличными данными ASHRAE (допустимое отклонение ±2–3 % указывает на адекватность исходного состава).

3. **Учёт состава:** для продуктов с необычным составом (высокое содержание сахара, соли) или обработанных продуктов выполняйте экспериментальное определение cp (дифференциальная сканирующая калориметрия, метод смеси).

4. **Запас прочности:** при проектировании холодильной мощности закладывайте минимум 5–10 % запас для компенсации вариативности натурального состава, конвективных потерь и деградации хладагента.
