---
title: "Удельная теплоемкость ниже точки замерзания"
aliases: ["Удельная теплоемкость ниже точки замерзания"]
weight: 2
description: "Теплофизические свойства замороженных пищевых продуктов, методы расчёта удельной теплоёмкости и влияние криоскопических эффектов на процессы охлаждения и хранения."
---
## Обзор

Удельная теплоемкость замороженных пищевых продуктов ($c_p$, Дж/(кг·К)) — это одна из критических теплофизических характеристик, определяющих требуемую мощность охлаждения при криогенной обработке, хранении и распределении. В отличие от жидкой фазы, ниже 0 °C структура продукта кардинально меняется: вода переходит в ледяную матрицу, появляются дополнительные явления фазового перехода, а свойства становятся функцией не только химического состава, но и температурного диапазона, скорости замораживания и наличия незамерзшей воды.

Согласно стандартам ASHRAE Handbook — Fundamentals и ISO 13601, расчёты теплоёмкости замороженных продуктов должны учитывать криоскопическое понижение температуры плавления, остаточное содержание жидкой воды и температурозависимые коэффициенты льда. Эта информация используется в проектировании морозильных камер, туннелей быстрого замораживания (IQF, Individually Quick Frozen) и систем распределения охлаждённых грузов по цепям поставок.

## Физические принципы и теоретические основы

### Структурные изменения при замораживании

При охлаждении продукта ниже точки замерзания ($T_f$, °C) вода переходит в кристаллическую форму. Однако полное замораживание не происходит мгновенно из-за:

- **Криоскопического эффекта**: растворённые вещества (соли, сахара, белки) понижают температуру равновесного фазового перехода согласно закону Рауля; эффективная точка замерзания пищевых продуктов составляет $T_f \approx -1$ до $-5$ °C (в зависимости от влажности и солёности);
- **Переохлаждения и гистерезиса**: в рыхлых структурах и тонких капиллярах вода может оставаться жидкой при температурах значительно ниже 0 °C;
- **Механизма кристаллизации**: скорость замораживания влияет на размер ледяных кристаллов, что в свою очередь влияет на теплоёмкость и текстуру.

### Доля незамерзшей воды

При температуре $T < T_f$ часть воды остаётся в жидком состоянии в межклеточном пространстве и адсорбированных слоях. Содержание незамерзшей воды описывается уравнением **Шварцберга**:

$$W_u = W_0 \left( \frac{T}{T_f} \right)^{-k}$$

где:
- $W_u$ — доля незамерзшей воды (безразмерная, 0–1);
- $W_0$ — начальная доля воды в продукте;
- $T$ — текущая температура (K или °C);
- $T_f$ — криоскопическая точка замерзания (K);
- $k$ — эмпирический показатель степени (обычно 1–2, в зависимости от структуры).

Альтернативно используется аппроксимация **Нельсона—Отле** или модель **Чена**, которые учитывают гидроколлоидные свойства матрицы продукта.

## Компоненты расчёта удельной теплоёмкости

### Модель Сибеля

Классическое приближение для замороженных продуктов, когда льдообразование в основном завершено:

$$c_p = c_{ice} w_i + c_w w_u + c_{dry} w_d$$

где:
- $c_{ice}$ ≈ 2,05 кДж/(кг·К) — удельная теплоёмкость льда;
- $c_w$ ≈ 4,18 кДж/(кг·К) — удельная теплоёмкость жидкой воды;
- $c_{dry}$ ≈ 1,7 кДж/(кг·К) — удельная теплоёмкость сухого вещества (в среднем для органики);
- $w_i$, $w_u$, $w_d$ — массовые доли льда, незамерзшей воды и сухого вещества соответственно.

Недостаток: не учитывает скрытую теплоту фазового перехода, происходящую на интервале температур вблизи криоскопической точки.

### Модель Чена для замороженных пищевых продуктов

Более точная модель для пищевых систем, учитывающая криоскопический эффект:

$$c_p(T) = c_{dry} + \left( W_0 - W_u(T) \right) \cdot L / (T_f - T) + W_u(T) \cdot c_w + \left( W_0 - W_u(T) \right) \cdot c_{ice}$$

Третий член представляет распределённую скрытую теплоту фазового перехода на интервале от криоскопической точки до текущей температуры. В этом диапазоне (например, $-5$ °C до $-20$ °C) происходит постепенное замораживание оставшейся воды, что приводит к скачкообразному увеличению теплоёмкости вблизи $T_f$.

### Зависимость удельной теплоёмкости от температуры

На практике, в диапазоне $-40$ °C ≤ $T$ ≤ $0$ °C наблюдается нелинейная зависимость:

$$c_p = a + b \cdot T + c \cdot T^2 \quad \text{[кДж/(кг·К)]}$$

Типовые коэффициенты для мяса (говядины):
- $a$ ≈ 1,75 кДж/(кг·К);
- $b$ ≈ 0,008 кДж/(кг·К²);
- $c$ ≈ 0,0001 кДж/(кг·К³).

При этом в узком диапазоне $-2$ °C ≤ $T$ ≤ $-0,5$ °C наблюдается локальный максимум из-за интенсивного замораживания рыхлосвязанной воды.

## Вклад скрытой теплоты

В пищевых системах различают три типа воды:

| Тип воды | Точка замерзания | Скрытая теплота, кДж/кг | Примечание |
|----------|------------------|------------------------|-----------|
| Свободная | ~0 °C | 334–340 | Замерзает первой, максимальный вклад |
| Связанная коллоидно | −1 до −5 °C | 250–280 | Адсорбирована на белках и полисахаридах |
| Гидратная (осмотическая) | <−15 °C | 150–200 | В межклеточных растворах, криоскопический эффект |

Полная скрытая теплота, выделяемая при замораживании продукта от $T_1$ до $T_2$ (оба ниже криоскопической точки):

$$Q_{lat} = \int_{T_1}^{T_2} W_u(T) \cdot L(T) \, dT$$

Для практических расчётов часто используют среднее значение $L_{eff}$ ≈ 250 кДж/кг для всей фракции, замерзаемой в интервале ($-5$ до $-30$ °C).

## Методика проектирования систем охлаждения

### Расчёт тепловой нагрузки при криогенной обработке

Полная теплота, которую необходимо отвести при охлаждении продукта от начальной температуры $T_{init}$ до финальной $T_{final}$ (обе ниже 0 °C):

$$Q = m \left[ \int_{T_{init}}^{T_f} c_{p,above} \, dT + L_{eff} \cdot W_0 + \int_{T_f}^{T_{final}} c_{p,below} \, dT \right]$$

где:
- $c_{p,above}$ — теплоёмкость в диапазоне $T_f$ до 0 °C (включает скрытую теплоту);
- $L_{eff}$ — эффективная скрытая теплота;
- $c_{p,below}$ — теплоёмкость замороженного продукта (≈1,7–2,1 кДж/(кг·К)).

**Пример:** Охлаждение 1000 кг говядины от +20 °C до −18 °C (морозилка длительного хранения):

$$Q = 1000 \left[ 3,6 \times 20 + 3,5 \times 20 + 280 \times 0,75 + 1,9 \times 18 \right] \approx 320 \text{ МДж}$$

### Выбор параметров морозильного оборудования

Средняя теплоёмкость в интервале $0$ до $-18$ °C для типовых продуктов:

| Продукт | $\bar{c}_p$, кДж/(кг·К) | Примечание |
|---------|------------------------|-----------|
| Мясо (говядина) | 3,1–3,3 | С учётом скрытой теплоты |
| Рыба (филе) | 3,2–3,5 | Выше содержание воды |
| Овощи (брокколи) | 3,4–3,7 | Высокая влажность |
| Молочное мороженое | 2,8–3,0 | Присутствует жир |

## Применение в системах ОВК и пищевой логистике

### Туннели быстрого замораживания (IQF)

В системах IQF с потоком воздуха 5–8 м/с и температурой −35 до −40 °C необходимо учитывать высокий коэффициент теплопередачи ($h$ ≈ 50–150 Вт/(м²·К)). Расчёт времени замораживания по модели Планка-Льоцеллара:

$$\tau = \frac{\rho L_{eff}}{T_{air} - T_f} \left[ \frac{d^2}{4 \cdot \alpha} + \frac{d}{6 \cdot h} \right]$$

где $d$ — характерный размер (м), $\alpha$ — коэффициент температурной диффузивности (м²/ч).

### Холодильные транспортные контейнеры

При маршрутизации через зоны колебания температуры (например, −18 до −15 °C во время демонстрации) необходимо предусмотреть теплоёмкость упаковки и самого продукта. Эвтектические аккумуляторы холода должны содержать достаточный запас скрытой теплоты.

### Хранилища длительного хранения

Камеры глубокого охлаждения поддерживают −25 до −30 °C. Критерий определения требуемой мощности компрессорно-конденсаторного блока:

$$P = \frac{Q + Q_{inflow} + Q_{infiltration}}{COP \times 3600}$$

где $COP$ — коэффициент производительности теплового насоса (для −30 °C ≈ 2,5–3,2).

## Стандарты и нормативы

- **ASHRAE Handbook — Fundamentals (2021)** — таблицы теплофизических свойств пищевых продуктов, включая криоскопические точки и коэффициенты уравнения Чена;
- **ISO 13601:2014** — методология определения теплофизических свойств пищевых продуктов при различных температурах;
- **ISO 4287 и ISO 11014** — терминология и методы испытания морозильного оборудования;
- **ГОСТ Р 51121-97** (и действующие редакции) — требования к механическому охлаждению скоропортящихся пищевых продуктов;
- **СП 60.13330.2020** (актуализированный СНиП 2.04.05-91) — внутридомовые системы теплоснабжения и холодоснабжения, включая пищевые холодильники;
- **ANSI/ASHRAE Standard 25** — методика испытаний морозильных шкафов.

## Практические рекомендации

### Типовые значения для пищевых продуктов

| Диапазон температур | Мясо | Рыба | Молочные | Примечание |
|---------------------|------|------|---------|-----------|
| 0 до −5 °C | 3,3–3,6 | 3,5–3,8 | 3,1–3,4 | Активное замораживание |
| −5 до −18 °C | 2,0–2,3 | 2,1–2,4 | 1,95–2,2 | Замороженное состояние |
| −18 до −30 °C | 1,8–2,0 | 1,9–2,2 | 1,85–2,0 | Хранение, минимум изменений |

### Типичные ошибки проектирования

1. **Пренебрежение скрытой теплотой**: приводит к недооценке мощности на 25–40 %;
2. **Использование одного значения $c_p$**: игнорирование температурной зависимости вызывает погрешности ±15 % в расчётах времени охлаждения;
3. **Неправильная учёт влажности**: для продуктов с высокой влажностью (>80 %) критически важна точная дозировка содержания воды в модели Чена;
4. **Игнорирование криоскопического эффекта**: для соленых, сахаристых или кислых продуктов криоскопическая точка смещена, и замораживание происходит на широком температурном интервале.

### Рекомендуемый алгоритм расчёта

1. Определить криоскопическую точку по составу: $T_f = −0,55 \times W_{salt} − 0,3 \times W_{sugar}$ (упрощённая формула);
2. Выбрать модель незамерзшей воды (Шварцберг или Чен) в зависимости от структуры;
3. Разбить процесс охлаждения на три этапа: выше $T_f$, в интервале $T_f$ ± 5 °C, ниже −5 °C;
4. Для каждого этапа произвести численное интегрирование теплоёмкости;
5. Результат верифицировать по справочным данным ASHRAE или результатам экспериментального определения методом дифференциальной сканирующей калориметрии (DSC).
