---
title: "Теплопроводность пищевых продуктов"
aliases: ["Теплопроводность пищевых продуктов"]
weight: 4
description: "Теплопроводность пищевых продуктов: корреляции по влажности и плотности, модели композитных сред, влияние температуры и кристаллизации, методики расчёта для проектирования холодильных систем."
---
## Обзор

Теплопроводность пищевых продуктов — ключевой параметр, определяющий скорость передачи тепла при охлаждении, замораживании и хранении в холодильных системах. Величина теплопроводности $\lambda$ (Вт/м·К) зависит от химического состава (содержание воды, белков, жиров, углеводов), структуры ткани, пористости, степени кристаллизации и температуры. Для продуктов животного происхождения (мясо, рыба, молочные продукты) $\lambda$ обычно находится в диапазоне 0,40–0,60 Вт/м·К при комнатной температуре; для растительных продуктов — 0,15–0,35 Вт/м·К. При замораживании теплопроводность возрастает на 20–50 % благодаря образованию кристаллической структуры льда. Точное определение этого параметра критично для расчёта времени замораживания, теплонагрузки на систему охлаждения и оптимизации процессов обработки согласно ASHRAE Handbook — Refrigeration и EN 13732 (методы определения теплофизических свойств пищевых продуктов).

## Физические принципы

Теплопроводность пищевых продуктов определяется механизмом переноса энергии через твёрдую матрицу и межфазные границы. В твёрдых компонентах (белки, углеводы, жиры) перенос осуществляется за счёт колебаний решётки и электронов; в жидкой воде — молекулярной диффузией. Поскольку продукты — многофазные системы, для их описания применяют модели эффективной среды.

**Модель параллельных цепей (верхняя граница):**
$$\lambda_{\text{eff}} = \sum_{i} \lambda_i \cdot v_i$$
где $\lambda_i$ — теплопроводность фазы $i$, $v_i$ — объёмная доля.

**Модель последовательных цепей (нижняя граница):**
$$\frac{1}{\lambda_{\text{eff}}} = \sum_{i} \frac{v_i}{\lambda_i}$$

**Модель теплопроводности Чой и Окоса** (ASHRAE, наиболее практикуемая):
$$\lambda = 0{,}1355 \cdot c_{\text{w}} + 0{,}58 \cdot c_{\text{p}} + 0{,}16 \cdot c_{\text{f}} + 0{,}135 \cdot c_{\text{a}}$$
где $c_{\text{w}}, c_{\text{p}}, c_{\text{f}}, c_{\text{a}}$ — массовые доли воды, белков, жиров и углеводов (сумма = 1); результат в Вт/м·К.

Эта корреляция даёт погрешность ±10 % для большинства пищевых продуктов и не учитывает пористость и ориентацию структуры.

## Компоненты и конструкция

### Корреляция по содержанию влаги

Влажность — доминирующий фактор. Вода имеет $\lambda_{\text{вода}} \approx 0{,}59$ Вт/м·К при 20 °C, тогда как сухое вещество продукта — $0{,}15–0{,}25$ Вт/м·К. Линейная зависимость от содержания влаги (% сухого вещества) приближённо описывается:
$$\lambda = \lambda_0 + k \cdot M_{\text{вл}}$$
где $\lambda_0$ — теплопроводность при нулевой влажности, $k$ — коэффициент (зависит от типа продукта, 0{,}002–0{,}005 Вт/м·К·%), $M_{\text{вл}}$ — влажность.

### Влияние пористости и содержания воздуха

Воздушные пустоты снижают эффективную теплопроводность. Для капиллярно-пористых систем:
$$\lambda_{\text{eff}} = \lambda_{\text{мат}} \cdot (1 - \phi) + \lambda_{\text{воз}} \cdot \phi$$
где $\phi$ — пористость (объёмная доля пор), $\lambda_{\text{воз}} \approx 0{,}026$ Вт/м·К (воздух при 20 °C). При пористости >30 % влияние становится значительным.

### Анизотропная теплопроводность и ориентация структуры

В мышечной ткани теплопроводность вдоль волокон на 10–20 % выше, чем поперёк (эффект анизотропии). При учёте ориентации угол между направлением теплопередачи и волокнами влияет на эффективную проводимость. Для расчётов часто используют усреднённое значение или коэффициент анизотропии $r_{\text{ан}} = \lambda_{\parallel} / \lambda_{\perp}$ (типично 1{,}1–1{,}3).

### Теплопроводность замороженных продуктов

При замораживании образуется кристаллический лёд ($\lambda_{\text{лёд}} \approx 2{,}2$ Вт/м·К при −20 °C), существенно повышающий $\lambda$. Эмпирическая корреляция для замороженного продукта:
$$\lambda_{\text{замор}} = \lambda_{\text{жид}} + \Delta \lambda_{\text{крист}}$$
где $\Delta \lambda_{\text{крист}} \approx 0{,}10–0{,}25$ Вт/м·К (зависит от степени кристаллизации и размера кристаллов).

Ориентация кристаллов льда (ледяные иглы, параллельные направлению замораживания) вызывает анизотропию, увеличивая $\lambda_{\parallel}$ на 15–35 % относительно $\lambda_{\perp}$.

### Зависимость теплопроводности от температуры

В диапазоне −40 до +20 °C теплопроводность изменяется примерно линейно:
$$\lambda(T) = \lambda_{\text{ref}} + \alpha_\lambda \cdot (T - T_{\text{ref}})$$
где $\alpha_\lambda$ — температурный коэффициент (для большинства продуктов 0{,}0005–0{,}002 Вт/м·К²). Типичные значения:

| Продукт | T = +20 °C | T = −20 °C | Единица |
|---------|-----------|-----------|---------|
| Говядина | 0{,}48 | 0{,}64 | Вт/м·К |
| Куриное мясо | 0{,}43 | 0{,}58 | Вт/м·К |
| Рыба (лосось) | 0{,}52 | 0{,}68 | Вт/м·К |
| Молоко | 0{,}57 | 0{,}72 | Вт/м·К |
| Картофель | 0{,}35 | 0{,}55 | Вт/м·К |

## Методы расчёта и проектирования

### Определение по плотности

Для быстрых оценок используется корреляция по плотности продукта:
$$\lambda = 0{,}125 + 0{,}0001225 \cdot \rho$$
где $\rho$ — плотность (кг/м³). Погрешность ±15 % для продуктов с типичной влажностью 65–80 %.

### Расчёт времени замораживания (закон Стефана)

Теплопроводность входит в классическую формулу Планка:
$$t_{\text{замор}} = \frac{\rho \cdot L}{2 \Delta T} \left( \frac{x^2}{\lambda} + \frac{hx}{\alpha h} \right)$$
где:
- $L$ — скрытая теплота фазового перехода (кДж/кг, ~280 кДж/кг для мяса);
- $x$ — толщина (м);
- $\Delta T$ — разность температур (°C);
- $h$ — коэффициент поверхностной теплопередачи (Вт/м²·К).

Увеличение $\lambda$ на 20 % при замораживании снижает $t_{\text{замор}}$ на 15–20 %.

## Применение в ОВК и холодильных системах

1. **Расчёт теплонагрузки:** Теплопроводность определяет время выравнивания температуры при охлаждении/замораживании. Для систем с воздушным охлаждением учитывают число Фурье:
   $$\text{Fo} = \frac{\alpha \cdot t}{L^2} = \frac{\lambda}{c_p \rho \cdot L^2} \cdot t$$
   где $\alpha$ — коэффициент температуропроводности (м²/с), $c_p$ — удельная теплоёмкость (кДж/кг·К).

2. **Оптимизация режимов охлаждения:** Продукты с низкой теплопроводностью (растительные, пористые) требуют увеличенного времени охлаждения и интенсивной циркуляции воздуха (VAV-системы с контролем скорости потока).

3. **Проектирование упаковки:** Многослойная упаковка учитывает $\lambda$ каждого слоя; общее термическое сопротивление равно сумме индивидуальных.

4. **Холодильные склады и витрины:** Для расчёта мощности компрессора используют средневзвешенное значение $\lambda$ товара с учётом влажности и степени промерзания.

## Стандарты и нормативы

- **ASHRAE Handbook — Refrigeration** (2022): методики определения теплофизических свойств, таблицы для основных пищевых продуктов.
- **ISO 10212:2010** — Пищевые продукты. Определение теплопроводности методом дифференциального сканирующего калориметра (DSC).
- **EN 13732:2017** — Методы определения теплофизических свойств пищевых продуктов.
- **ГОСТ Р 30494-2011** — Тепловая защита зданий. Параметры микроклимата в помещениях (косвенно применим для хранилищ).
- **СП 131.13330.2020** — Строительная климатология (используется при проектировании холодильных объектов).

## Практические рекомендации

1. **Типовые диапазоны:** Для мясных продуктов при +5 °C принимайте $\lambda = 0{,}45–0{,}55$ Вт/м·К; для овощей — 0{,}30–0{,}40 Вт/м·К; при замораживании добавляйте 20–30 %.

2. **Учёт влажности:** Если влажность продукта отклоняется от стандартной (80 %) на ±5 %, пересчитайте $\lambda$ с шагом 0{,}002–0{,}003 Вт/м·К на процент.

3. **Температурная поправка:** При расчётах среднее значение $\lambda$ выбирайте для температуры ±5 °C от средней точки охлаждения.

4. **Экспериментальное определение:** Для уникальных продуктов используйте лабораторные методы (пластина Гвертфельта, горячая проволока) в аккредитованных центрах.

5. **Запас в проектировании:** При неопределённости в составе продукта снижайте расчётное $\lambda$ на 10–15 % для гарантии времени охлаждения.
