---
title: "Тепловая диффузия"
aliases: ["Тепловая диффузия"]
weight: 5
---

```yaml
---
title: "Тепловая диффузия"
weight: 5
description: "Теплофизический параметр, определяющий скорость распространения температурного поля в пищевых продуктах при заморозке и холодильном хранении."
---
```

## Обзор

Тепловая диффузия (коэффициент температуропроводности) — фундаментальный теплофизический параметр, характеризующий скорость распространения температурного поля в материале при нестационарном тепловом процессе. В системах охлаждения пищевых продуктов этот параметр определяет время, необходимое для установления заданной температуры по всему объёму продукта при заморозке, шоковом охлаждении или оттаивании. Диффузия изменяется в зависимости от фазового состояния (замороженное/незамороженное), содержания влаги, компонентного состава и температурного режима, что требует детального анализа при проектировании холодильных камер и выборе режимов обработки.

## Физические принципы

Коэффициент тепловой диффузии $a$ (м²/с) связывает теплопроводность, плотность и удельную теплоёмкость материала:

$$a = \frac{\lambda}{\rho \cdot c}$$

где:
- $\lambda$ — коэффициент теплопроводности, Вт/(м·К);
- $\rho$ — плотность материала, кг/м³;
- $c$ — удельная теплоёмкость, кДж/(кг·К).

Размерный анализ показывает, что $a$ имеет размерность м²/с, что отражает способность материала распространять тепловое возмущение. Чем выше диффузия, тем быстрее выравнивается температурное поле; при низких значениях процесс замораживания или охлаждения протекает медленнее.

Для нестационарного одномерного теплового потока в полубесконечной среде применяется аналитическое решение уравнения теплопроводности Фурье:

$$\frac{\partial T}{\partial t} = a \cdot \frac{\partial^2 T}{\partial x^2}$$

Время достижения заданной температуры на глубине $x$ зависит от числа Фурье:

$$Fo = \frac{a \cdot t}{x^2}$$

## Компоненты и расчёт коэффициента диффузии

### Расчёт альфа

Прямое вычисление $a$ требует экспериментального определения или использования корреляционных зависимостей. Для пищевых продуктов с известным составом (вода, белки, жиры, углеводы) коэффициент теплопроводности оценивают по модели параллельного соединения компонентов:

$$\lambda_{пр} = \lambda_{вода} \cdot w + \lambda_{сух} \cdot (1 - w)$$

где $w$ — массовая доля воды; $\lambda_{вода} \approx 0,56$ Вт/(м·К) при 0°C; $\lambda_{сух} \approx 0,08–0,15$ Вт/(м·К) для органических веществ.

Плотность определяют по составу:

$$\rho = \frac{1}{w/\rho_{вода} + (1-w)/\rho_{сух}}$$

Удельную теплоёмкость рассчитывают аддитивно:

$$c = c_{вода} \cdot w + c_{сух} \cdot (1 - w) \approx 4,18 \cdot w + 1,7 \cdot (1-w) \text{ кДж/(кг·К)}$$

### Диффузия в замороженных продуктах

При переходе в замороженное состояние (ниже −1°C) вода кристаллизуется, что существенно изменяет теплофизические свойства. Теплопроводность льда ($\lambda_{лед} \approx 2,2$ Вт/(м·К)) значительно выше воды; однако плотность и теплоёмкость снижаются. Типичные значения для замороженных продуктов:

| Продукт | Диффузия, ×10⁻⁷ м²/с | Температура | Примечание |
|---------|----------------------|-------------|-----------|
| Мясо (говядина) замороженное | 1,0–1,4 | −20°C | зависит от содержания жира |
| Рыба замороженная | 1,3–1,8 | −20°C | выше, чем у мяса |
| Овощи замороженные | 0,8–1,2 | −18°C | низкий жир |
| Фрукты замороженные | 0,9–1,5 | −18°C | варьируется с сахаром |

### Диффузия в незамороженных продуктах

В диапазоне +5…+25°C (охлаждение без заморозки) диффузия ниже, так как вода остаётся в жидком состоянии:

| Продукт | Диффузия, ×10⁻⁷ м²/с | Температура |
|---------|----------------------|-------------|
| Мясо свежее | 0,5–0,7 | +4°C |
| Рыба свежая | 0,6–0,9 | +4°C |
| Молоко | 0,14 | +4°C |
| Фрукты (яблоки) | 0,4–0,6 | +20°C |

### Влияние влажности

Содержание воды — главный фактор, управляющий диффузией. Зависимость приблизительно линейна: увеличение влажности на 1 % повышает $a$ на 0,5–1,0 % для незамороженных продуктов. Продукты с высоким содержанием жира (колбасы, масло) имеют сниженную диффузию вследствие низкой теплопроводности жира ($\lambda_{жир} \approx 0,2$ Вт/(м·К)).

### Влияние температуры на диффузию

Зависимость $a(T)$ немонотонна. При охлаждении воды с +20°C до 0°C диффузия снижается на 15–20 %. При переходе через 0°C (кристаллизация) наблюдается скачок в сторону увеличения из-за высокой теплопроводности льда. В диапазоне от −5°C до −30°C диффузия медленно снижается, так как процессы тепловых колебаний замедляются.

### Анизотропия диффузии

В мышечной ткани (мясо, рыба) волокна создают предпочтительное направление теплопроводности. Вдоль волокон $a$ может быть на 10–30 % выше, чем поперёк. При практических расчётах используют среднюю изотропную величину или применяют коррекционные коэффициенты в трёхмерных моделях.

## Методы измерения

### Классические методы

1. **Метод тонкой нити (шпателя)** — внесение в продукт тонкого электрического нагревателя; измерение изменения температуры на известных расстояниях и расчёт $a$ по решению уравнения теплопроводности.

2. **Метод температурного импульса** — быстрое изменение температуры поверхности продукта и регистрация кривой охлаждения (нагрева) в глубине; последующая обработка данных методом наименьших квадратов.

3. **Метод конечного разделения (несоответствие граничных условий)** — использование материала с известными свойствами и приведение образца в контакт; анализ температурного сопряжения.

### Современные подходы

- **Лазерная импульсная фототермография (LFA — Laser Flash Analysis)** — стандартизирована по ASTM E1461 и ISO 22007-2; измеряет время достижения пиковой температуры на задней поверхности образца при облучении импульсом лазера. Точность ±5 %, пригодна для малых образцов.
- **Трёхмерная численная моделирования** — на основе экспериментально определённых $\lambda$ и $\rho$, $c$ пересчитывается $a$.

## Методика проектирования

### Расчёт времени замораживания

Для оценки времени замораживания прямоугольного образца размером $2L$ (расстояние от центра до поверхности) используют приближение Нельсона–Фей:

$$t_{нел} = \frac{L^2}{a} \cdot f(Ste)$$

где $f(Ste)$ — функция числа Стефана, учитывающая скрытую теплоту фазового перехода:

$$Ste = \frac{c \cdot \Delta T}{L_{ф}}$$

$L_{ф}$ — скрытая теплота замораживания (для воды ~334 кДж/кг). На практике используют номограммы или расширенные таблицы (ASHRAE Handbook — Refrigeration, 2022).

Для мяса толщиной 50 мм (L = 25 мм) при −20°C и диффузии $a = 1,2 \times 10^{-7}$ м²/с:

$$t \approx \frac{(0,025)^2}{1,2 \times 10^{-7}} \approx 5200 \text{ с} \approx 1,4 \text{ ч}$$

## Применение в ОВК и холодильных системах

### Проектирование камер скоростной заморозки

В туннелях скоростной заморозки (IQF — Individual Quick Freezing) воздушные потоки со скоростью 3–5 м/с и температурой −35…−45°C интенсивно охлаждают поверхность, создавая крутой температурный градиент. Знание $a$ позволяет оптимизировать время воздействия, обычно 15–40 мин в зависимости от размера и вида продукта.

### Шоковое охлаждение

При кратковременном снижении температуры в горячих цехах (76°C → 3°C за 90 мин, требование HACCP) расчёт времени охлаждения центра должен учитывать среднюю диффузию на интервале температур.

### Климатические зоны и режимы хранения

- **Заморозка −18°C** (ГОСТ 31969): продукт должен быть охлажден от +4°C за счёт естественной циркуляции воздуха; расчётное время зависит от геометрии упаковки и $a$.
- **Глубокая заморозка −25…−35°C** (долгосроч. хранение): более высокая $a$ льда ускоряет изотермализацию при дополнительном снижении температуры.
- **Охлаждение без заморозки** (+0,5…+4°C, молочная продукция, мясные полуфабрикаты): низкая диффузия требует увеличенных времён достижения целевой температуры по сравнению с замороженными аналогами.

## Стандарты и нормативы

- **ASHRAE Handbook — Refrigeration** (2022): таблицы теплофизических свойств пищевых продуктов, включая $a$ при различных температурах и влажностях.
- **ISO 22007-2:2015** — Пластмассы. Определение теплопроводности и температуропроводности методом лазерной импульсной фототермографии (LFA).
- **ASTM E1461** — стандартный метод для определения температуропроводности методом лазерного импульса.
- **ГОСТ Р 30494** — межсезонные нормативы микроклимата в производственных помещениях пищевой промышленности.
- **СП 60.13330.2016** (актуализированный СНиП) — проектирование и расчёт холодильных установок.

## Практические рекомендации

### Типовые диапазоны для инженерных расчётов

При отсутствии экспериментальных данных используйте консервативные оценки:
- Мясо/рыба замороженная: $a = (1,0–1,5) \times 10^{-7}$ м²/с
- Молочные продукты (мороженое): $a = (0,8–1,1) \times 10^{-7}$ м²/с
- Овощи/фрукты: $a = (0,7–1,2) \times 10^{-7}$ м²/с

### Оценка влияния упаковки

Картонная коробка (толщина 5 мм, $a_{карт} \approx 2 \times 10^{-7}$ м²/с) добавляет тепловое сопротивление, увеличивая расчётное время на 10–25 % в зависимости от плотности упаковки.

### Верификация расчётов

Всегда сравнивайте расчётные времена заморозки с фактическими данными, полученными датчиками температуры в центре продукта. Коэффициент коррекции обычно находится в диапазоне 0,9–1,3.
