---
title: "Коэффициенты транспирации"
aliases: ["Коэффициенты транспирации"]
weight: 7
description: "Физические параметры, определяющие потери влаги продуктом и расчётные методики для систем охлаждения и хранения пищевых товаров."
---
## Обзор

Коэффициенты транспирации характеризуют интенсивность испарения влаги с поверхности пищевого продукта (плодов, овощей, ягод) в окружающую среду. Они являются критическим параметром при проектировании холодильных камер хранения, так как определяют тепловую нагрузку, влажность воздуха в помещении, требуемую интенсивность циркуляции воздуха и эффективность упаковки. Потери влаги приводят к снижению товарного вида (сморщивание, увядание), массе продукта и стоимости. Стандартные источники данных — ASHRAE Handbook (Refrigeration), ISO 15903, исследования кафедр холодильной техники и специализированная литература по пищевой техниче­ской логистике.

## Физические принципы

Процесс транспирации в холодильной системе описывается законом Фика для диффузии водяного пара через граничный слой воздуха и через структуру кожи продукта:

$$\dot{m}_\text{тр} = k_m \cdot A \cdot (\rho_\text{пов} - \rho_\infty)$$

где:
- $\dot{m}_\text{тр}$ — массовый расход испарившейся влаги, кг/с;
- $k_m$ — коэффициент массопереноса, м/с;
- $A$ — поверхностная площадь продукта, м²;
- $\rho_\text{пов}$ — плотность водяного пара при температуре поверхности, кг/м³;
- $\rho_\infty$ — плотность водяного пара в окружающем воздухе, кг/м³.

Альтернативная форма с использованием разности давлений паров:

$$\dot{m}_\text{тр} = \beta \cdot A \cdot (p_\text{пов} - p_\infty)$$

где $\beta$ — коэффициент проницаемости для водяного пара (кг/(м²·с·Па)), $p$ — парциальное давление пара (Па).

Тепловыделение, сопутствующее транспирации:

$$Q_\text{тр} = \dot{m}_\text{тр} \cdot L_v$$

где $L_v$ ≈ 2450 кДж/кг — скрытая теплота испарения воды при 0…10 °C.

Процесс управляется последовательным сопротивлением:
- **сопротивлением кожи плода** ($R_\text{кожа}$);
- **сопротивлением воскового покрытия** или упаковки ($R_\text{упак}$);
- **сопротивлением граничного слоя воздуха** ($R_\text{воздуха}$).

Общее сопротивление: $R_\text{итого} = R_\text{кожа} + R_\text{упак} + R_\text{воздуха}$.

## Компоненты и конструкция

### Коэффициент массопереноса

Коэффициент массопереноса $k_m$ зависит от гидродинамических условий и характеризуется критериальным уравнением (аналогия Чилтона—Колберна):

$$\text{Sh} = 2 + 0{,}6 \cdot \text{Re}^{0{,}5} \cdot \text{Sc}^{1/3}$$

где:
- $\text{Sh} = k_m d_\text{х} / D$ — число Шервуда;
- $d_\text{х}$ — характеристический размер (диаметр), м;
- $D$ — коэффициент диффузии пара в воздухе (~2,5 × 10⁻⁵ м²/с при 5 °C);
- $\text{Re}$ — число Рейнольдса;
- $\text{Sc}$ — число Шмидта (ν/D ≈ 0,6…0,7).

Для типовых холодильных камер с естественной циркуляцией ($v_\text{воздуха}$ ≈ 0,1…0,3 м/с) коэффициент $k_m$ составляет (0,5…2) × 10⁻⁵ м/с; при принудительной вентиляции ($v$ = 0,5…1,0 м/с) — (1…4) × 10⁻⁵ м/с.

### Сопротивление кожи плодов и воскового покрытия

Плодовая кожица обладает кутикулярным слоем со сложной пористой структурой. Его сопротивление коррелирует с растительным воском и варьирует в диапазоне:

| Культура | $R_\text{кожа}$, м²·с·Па/кг | Примечание |
|---|---|---|
| Яблоко | (2…5) × 10⁶ | Высокое восковое покрытие |
| Груша | (3…8) × 10⁶ | Сильно зависит от сорта |
| Апельсин | (1…3) × 10⁶ | Рыхлая, пористая кожура |
| Клубника | (0,5…1) × 10⁶ | Тонкая, проницаемая кожа |
| Помидор | (1…4) × 10⁶ | Восковой налёт |

Нанесение воскового покрытия (пищевого воска, шеллака) может снизить потери влаги на 30…50 % за счёт увеличения $R_\text{упак}$ на (2…5) × 10⁶ м²·с·Па/кг.

### Сопротивление упаковочной плёнки и проницаемость

Для фасованной продукции в ПЭ, ПП, ПЭТ плёнках применяют параметр **WVTR** (Water Vapor Transmission Rate, г/(м²·сутки)) или MVTR для общей передачи влаги. Пересчёт:

$$\beta_\text{плёнка} = \frac{\text{WVTR}}{86400 \cdot M_\text{H}_2\text{O} \cdot (p_\text{нас} - p_\text{окр})}, \quad \text{кг/(м}^2\text{·с·Па)}$$

Типовые значения:
- **ПЭ низкой плотности (LDPE)**: WVTR ≈ 10…20 г/(м²·сутки);
- **ПП (PP)**: WVTR ≈ 5…15 г/(м²·сутки);
- **ПЭТ (PET)**: WVTR ≈ 2…8 г/(м²·сутки);
- **Перфорированная плёнка (микроотверстия)**: WVTR ≈ 100…500 г/(м²·сутки).

### Температурная зависимость и градиент влажности

Скорость транспирации растёт экспоненциально с температурой. Эмпирическая форма:

$$\dot{m}_\text{тр}(T) = \dot{m}_\text{тр,ref} \cdot Q_{10}^{(T - T_\text{ref})/10}$$

где $Q_{10}$ ≈ 1,8…2,5 (типовой диапазон для плодовых культур). При понижении температуры от +20 °C до 0 °C потери влаги снижаются в 2…3 раза.

Движущая сила — разность абсолютной влажности или дефицит насыщения ($\Delta p$):

$$\Delta p = p_\text{нас}(T_\text{пов}) \cdot \phi_\text{пов} - p_\text{нас}(T_\text{воздуха}) \cdot \phi_\text{воздуха}, \quad \text{Па}$$

где $\phi$ — относительная влажность (0…1). При $\phi_\text{воздуха}$ = 95…98 % дефицит минимален; при $\phi$ = 85…90 % потери существенны.

### Влияние скорости воздуха

Коэффициент массопереноса линейно зависит от скорости обтекающего воздуха:

$$k_m \propto v^{0{,}5}$$

Увеличение скорости с 0,1 до 0,5 м/с (в 5 раз) повышает $k_m$ в $\sqrt{5}$ ≈ 2,2 раза. Однако чрезмерно высокая скорость (> 1,5 м/с) может вызвать механические повреждения нежных плодов.

## Методы расчёта и методология проектирования

### Прямой расчёт тепловой нагрузки от транспирации

1. **Определить стартовые параметры**: массу продукта $m$ (кг), температуру хранения $T_\text{хр}$ (°C), относительную влажность целевую $\phi_\text{хр}$ (0,95…0,98).

2. **Выбрать коэффициент потерь влаги** (зависит от культуры, упаковки, условий):
   - для неупакованных плодов: $\lambda$ ≈ 0,5…2 % массы в сутки;
   - для упакованных в полиэтилен: $\lambda$ ≈ 0,05…0,2 % в сутки;
   - для обработанных воском: $\lambda$ ≈ 0,1…0,5 % в сутки.

3. **Вычислить массовый расход**:
   $$\dot{m}_\text{тр} = \frac{m \cdot \lambda}{100 \cdot 86400}, \quad \text{кг/с}$$

4. **Рассчитать тепловыделение**:
   $$Q_\text{тр} = \dot{m}_\text{тр} \cdot L_v = \dot{m}_\text{тр} \cdot 2450 \text{ кДж/кг}, \quad \text{Вт}$$

**Пример:** 10 т яблок при $\phi$ = 95 %, неупакованные, $\lambda$ = 0,8 % в сутки.
- $\dot{m}_\text{тр} = 10000 \times 0{,}008 / 86400 = 0{,}926$ кг/сутки ≈ 1,07 × 10⁻⁵ кг/с;
- $Q_\text{тр} = 1{,}07 \times 10^{-5} \times 2450 \times 1000 ≈ 26$ Вт.

### Моделирование с использованием сопротивлений

Для более точного анализа применяют аналогию с электрической цепью:

$$\dot{m}_\text{тр} = \frac{\Delta p}{R_\text{итого}}, \quad \text{где} \quad R_\text{итого} = R_\text{кожа} + R_\text{воздуха} + R_\text{упак}$$

Сопротивление воздушного слоя пересчитывается из коэффициента массопереноса:

$$R_\text{воздуха} = \frac{1}{k_m \cdot A}$$

Контроль влажности в камере достигается регулировкой скорости воздуха и охлаждающей нагрузки испарителя для обеспечения равновесия между конденсацией и испарением.

## Применение в ОВК и холодильных системах

### Типовые сценарии хранения

**1. Камеры хранения с активной вентиляцией**
Для крупнотоннажных хранилищ (яблоки, груши, цитрусовые) используют принудительную циркуляцию воздуха со скоростью 0,3…0,8 м/с, поддерживая $\phi$ = 95…98 % и $T$ = −1…+2 °C. Коэффициент потерь влаги — 0,5…1,5 % в неделю.

**2. МАП-хранилища (Modified Atmosphere Packages)**
Для целевого замедления дыхания и транспирации используют атмосферу с пониженным $O_2$ (2…5 %) и повышенным $CO_2$ (5…10 %). Это снижает транспирацию на 20…40 % и замедляет старение. Требуется герметичная упаковка с контролируемой проницаемостью.

**3. Упакованные фасовки**
Микроперфорированная плёнка обеспечивает баланс:
- предотвращает конденсацию (избыток влаги);
- минимизирует потери влаги продукта.
WVTR такой плёнки подбирается из условия $\dot{m}_\text{тр,упак} ≈ 0{,}05...0{,}1$ % в сутки.

### Климатические зоны

В умеренном и холодном климате транспирация играет меньшую роль (естественная низкая влажность окружающей среды замедляет потери при раскрытии дверей). В жарких и влажных регионах требуются осушители воздуха и интенсивная циркуляция с $\phi$ > 98 % для минимизации потерь.

## Стандарты и нормативы

- **ASHRAE Handbook — Refrigeration (2022)**: глава о холодильном хранении плодов и овощей, данные о транспирации для основных культур.
- **ISO 15903:2013** — Холодильные грузы. Плоды и овощи. Параметры климата для хранения и перевозки.
- **ISO 2975:2023** — Пищевые продукты. Метод определения потерь влаги при хранении.
- **ГОСТ 32921–2014** — Холодильное хранение плодов и овощей. Общие требования.
- **СП 41.13330.2020** (актуализированная версия СНиП 2.05.07–91) — требования к проектированию холодильных объектов.
- **EN 13468–1:2002** — Упаковка. Герметичность упаковки овощей и фруктов.

## Практические рекомендации

| Параметр | Рекомендуемое значение | Примечание |
|---|---|---|
| Температура хранения плодов | −1…+2 °C | Оптимум для большинства культур |
| Относительная влажность | 95…98 % | Минимизирует потери, предотвращает плесень |
| Скорость воздуха в камере | 0,3…0,8 м/с | Баланс между теплообменом и потерями влаги |
| Коэффициент транспирации неупакованных | 0,5…2 % в сутки | Зависит от культуры и начальной температуры |
| Коэффициент для упакованных | 0,05…0,2 % в сутки | С герметичной/полупроницаемой плёнкой |
| Максимальная скорость вентиляции | < 1,5 м/с | Во избежание механических повреждений |
| Гигиеническая смена воздуха | 1…2 раза в сутки | Для удаления этилена и CO₂ |

**Типичные ошибки при проектировании:**
1. Завышение скорости воздуха — приводит к чрезмерным потерям влаги и повреждениям.
2. Недостаточное осушение при загрузке — конденсация и плесень.
3. Использование жёстких неперфорированных плёнок — конденсация внутри упаковки.
4. Игнорирование тепла дыхания при расчёте охладителя — недостаточная мощность.

**По умолчанию** при отсутствии специальных данных принимают для смешанного потока плодов $\lambda$ = 0,7…1,2 % в неделю при стандартных условиях ($T$ = 5 °C, $\phi$ = 90…95 %).
