---
title: "Магнитное охлаждение"
aliases: ["Магнитное охлаждение"]
weight: 18
description: "Магнитокалорический эффект, материалы и системы магнитного охлаждения для криогенных и кондиционирующих приложений."
---
## Обзор

Магнитное охлаждение — перспективный метод термодинамического сжатия с использованием магнитокалорического эффекта (MCE, Magnetocaloric Effect), позволяющий достичь кондиционирования и криогенного охлаждения без традиционных хладагентов. В отличие от паровых компрессионных циклов, магнитное охлаждение исключает потребление синтетических хладагентов (R-134a, R-410A и др.), что снижает прямые выбросы ПГП (парниковых газов) и соответствует целям экологической политики и стандартам ASHRAE 34, Регламента (ЕС) 2024/573. Системы магнитного охлаждения находят применение в лабораторных криогенных системах, полупроводниковом оборудовании, кондиционировании воздуха низкой мощности и специальных приложениях со строгими требованиями к вибрации и акустике.

Ключевое преимущество — отсутствие движущихся поршней в компрессоре и нулевой расход хладагента через герметичные уплотнения, что существенно повышает надёжность и снижает техническое обслуживание.

## Физические принципы: магнитокалорический эффект

Магнитокалорический эффект (прямой MCE) описывает изменение температуры $\Delta T$ магнитного материала при адиабатическом изменении приложенного магнитного поля $H$:

$$\left(\frac{\partial T}{\partial H}\right)_S = -\frac{T}{\rho c_p}\left(\frac{\partial M}{\partial T}\right)_H$$

где:
- $T$ — абсолютная температура (К),
- $M$ — магнитная намагниченность (А/м),
- $\rho$ — плотность материала (кг/м³),
- $c_p$ — теплоёмкость при постоянном давлении (Дж/кг·К),
- $S$ — энтропия (Дж/К).

Обратный MCE используется для регенеративного цикла: когда поле снимается, материал охлаждается ниже температуры окружающей среды, затем циклически нагревается в поле.

Относительное изменение энтропии $\Delta S_M$ в магнитном поле характеризует эффективность материала:

$$\Delta S_M = S(T, H=0) - S(T, H=H_{\max})$$

Для промышленных приложений требуется $|\Delta S_M| \geq 2$–5 Дж/кг·К при полях 1–2 Тл.

## Компоненты и конструкция магнитных систем охлаждения

### Магнитокалорические материалы

**Материалы на основе гадолиния (Gd)** — классический выбор для комнатных температур. Чистый гадолиний имеет пик MCE при $T_C \approx 293$ К (точка Кюри), $|\Delta S_M| \approx 7$–10 Дж/кг·К при $\Delta H = 2$ Тл. Гадолиний дорог (~60–100 €/кг), чувствителен к окислению, требует защитных покрытий.

**Материалы редкоземельных элементов (РЗЭ):**
- **Лантан-железо-силиции (La-Fe-Si)**: $T_C$ перестраивается от 190 до 330 К допированием, $|\Delta S_M| \approx 4$–6 Дж/кг·К, низкая гистерезисная потеря (~10–15 % от пика).
- **Манганиты на основе Pr, Sm**: целевые температуры 200–250 К, промышленное производство развивается.
- **МнАс-композиты**: широкий температурный диапазон, таблица 1.

| **Материал** | **$T_C$, К** | **$\|\Delta S_M\|$, Дж/(кг·К)** | **Преимущества** | **Недостатки** |
|---|---|---|---|---|
| Gd (чистый) | 293 | 7–10 | Высокий MCE, надёжность | Дорогой, окисляется |
| La-Fe-Si | 200–330 | 4–6 | Перестраиваемый $T_C$, дёшев | Гистерезис, хрупкость |
| Pr$_2$Ni$_2$Sn | 175 | 8–12 | Криогенный диапазон | Сложное производство |
| Sm-Co | 220–250 | 5–8 | Стабильность, доступность | Средний MCE |

### Конструкции магнитных систем

**Активная магнитная регенерация (AMR — Active Magnetic Regenerator)**
Цикл AMR основан на циклической работе магнитного материала в поле постоянного магнита или электромагнита (0,5–2,0 Тл). Материал охлаждает теплоноситель в фазе размагничивания и нагревается в фазе намагничивания. Эффективность цикла:

$$COP = \frac{Q_c}{W_m}$$

где $Q_c$ — холодопроизводительность (кВт), $W_m$ — механическая работа магнитного поля (кВт). Типовые значения COP ≈ 2–4 для комнатных температур, ≈ 0,5–1,2 для криогенных (< 100 К).

**Вращающиеся магнитные системы**
Ротор из магнитокалорического материала вращается в неоднородном магнитном поле, создаваемом статором (постоянные магниты NdFeB или электромагниты). Схема позволяет компактно расположить материал и обеспечить регулярный тепловой контакт с горячей и холодной сторонами через теплообменники. Производство: фирмы Astronautics Corporation, BASF (в прошлом), лабораторные прототипы в ИТМО, МГУ.

**Поршневые (линейные) магнитные системы**
Поршень из магнитокалорического материала совершает возвратно-поступательные движения (частота 1–10 Гц) в спиральном магнитном поле. Системы используют электромагниты с амплитудой возбуждения 0,8–1,5 Тл, обеспечивают компактность, но требуют точного позиционирования и имеют ограничение по вибрации.

### Теплоносители (рабочие жидкости)

Для магнитных систем требуются теплоносители с высокой теплоёмкостью, низкой вязкостью и химической инертностью к магнитным материалам:

- **Вода (99,9 % чистоты)** — базовый выбор, $c_p \approx 4,18$ кДж/(кг·К), $\mu \approx 1$ мПа·с при 20 °C, недорога, но требует коррозионной защиты (ингибиторы, покрытия).
- **Этиленгликоль + вода (50:50)** — расширенный диапазон до –40 °C, $c_p \approx 3,4$ кДж/(кг·К), $\rho \approx 1055$ кг/м³.
- **Силиконовые масла (полиметилсилоксаны)** — химическая инертность, широкий диапазон, $c_p \approx 1,8$ кДж/(кг·К), дорогие (~20–50 €/л).
- **Парафиновые масла** — экономичны, но ниже теплоёмкость, $c_p \approx 2,0$ кДж/(кг·К).

## Методы расчёта и проектирование систем AMR

### Баланс энергии в цикле

Холодопроизводительность холодной стороны теплообменника:

$$Q_c = \dot{m} \cdot c_p \cdot (T_{in,c} - T_{out,c})$$

где $\dot{m}$ — массовый расход теплоносителя (кг/с), $T_{in,c}$, $T_{out,c}$ — входная и выходная температуры на холодной стороне.

Теплоотвод на горячей стороне:

$$Q_h = \dot{m} \cdot c_p \cdot (T_{out,h} - T_{in,h})$$

Работа магнитного цикла (в идеальном цикле Карно):

$$W_{Carnot} = Q_c \left(\frac{T_h - T_c}{T_c}\right)$$

Реальная система с учётом необратимостей: $W_{real} = W_{Carnot} / \eta_{cycle}$, где $\eta_{cycle} \approx 0,4$–0,6 для прототипов.

### Площадь поверхности теплообменника

Для обеспечения эффективного теплопереноса из магнитного материала в теплоноситель:

$$Q = U \cdot A \cdot \Delta T_{lm}$$

где $U$ — коэффициент теплопередачи (Вт/м²·К), $A$ — площадь поверхности (м²), $\Delta T_{lm}$ — логарифмическая средняя разница температур (К).

Для магнитных систем $U \approx 100$–300 Вт/м²·К (зависит от режима вынужденной конвекции); требуемая площадь $A = Q_c / (U \cdot \Delta T_{lm})$.

Типовой пример: $Q_c = 5$ кВ, $U = 200$ Вт/м²·К, $\Delta T_{lm} = 5$ К → $A \approx 5$ м².

## Применение в системах охлаждения и кондиционирования

### Криогенные приложения (50–150 К)

Магнитное охлаждение конкурентно для охлаждения криогенных детекторов (сцинтилляционных, кремниевых), сверхпроводящего оборудования, жидкого азота (77 К). Материалы: Gd для 150–250 К, Pr-Ni-Sn для 50–100 К. Системы требуют каскадной структуры (несколько стадий с разными материалами).

### Кондиционирование воздуха помещений (277–298 К)

Прототипы от 5 до 50 кВ: первая экспериментальная установка (BASF, 2012) достигла COP ≈ 2, что сопоставимо с паровыми компрессионными системами при $SEER \approx 4$–5. Для массового внедрения требуются: снижение стоимости магнитных материалов на 50–70 %, увеличение $|\Delta S_M|$ за счёт композитных материалов, автоматизация управления.

### Электронное охлаждение (теплоотвод от полупроводников)

Микромасштабные системы MCE на основе тонких плёнок Gd (толщина 1–50 мкм) напыляются на кремниевые подложки. Магнитные поля локальные (~0,5 Тл), питание от батареек. Применение: охлаждение чипов высокой плотности мощности, исключение вибрации для астронавтического оборудования.

## Стандарты и нормативно-правовое регулирование

- **ASHRAE 34** — классификация и безопасность хладагентов; магнитное охлаждение исключает расход синтетических хладагентов, соответствует критериям озоноразрушающего потенциала (ODP = 0) и глобального потенциала потепления (GWP = 0).
- **ISO 16101** — системы охлаждения и кондиционирования, общие требования; магнитные системы требуют адаптированных критериев безопасности (контроль магнитных полей на уровне ≤ 2 Тл вне корпуса).
- **IEC 60034** — электрические машины (релевантно для приводов магнитных систем).
- **Регламент (ЕС) 2024/573** — ограничение фторированных ПГП, стимулирует разработку безхладагентных технологий.
- **СП 60.13330.2020** — СНиП II-3-79* (отопление, вентиляция, кондиционирование); при применении магнитных систем в зданиях требуется экспертиза электромагнитной безопасности.

## Практические рекомендации

| **Параметр** | **Типовое значение** | **Диапазон** |
|---|---|---|
| Магнитное поле, Тл | 1,5–2,0 | 0,5–2,5 |
| COP (комнатные T) | 3–4 | 2–5 |
| Частота цикла, Гц | 5–10 | 1–20 |
| $\Delta T$ холодная–горячая сторона, К | 10–20 | 5–30 |
| Плотность магнитного материала в системе, кг/л | 6–8 | 4–9 |
| Стоимость (2024), €/кВ холода | 2000–5000 | 1000–10000 |

**Практические замечания:**
1. Электромагниты требуют охлаждения (водяной контур); мощность охлаждения 10–20 % от $W_m$.
2. Гистерезисные потери в цикле снижают COP на 5–15 % — материалы с низким гистерезисом (La-Fe-Si) предпочтительны.
3. Герметизм теплообменников критичен; утечка теплоносителя приводит к окислению гадолиния и деградации MCE.
4. Проектирование регенератора: число слоёв магнитокалорического материала $n \approx 10$–50 в зависимости от требуемого охлаждения; толщина слоя 1–10 мм для оптимального теплопереноса.

Магнитное охлаждение — ключевая технология для достижения целей климатической нейтральности в секторе охлаждения к 2050 году, требующая интеграции материаловедения, криогеники и автоматического управления.
