---
title: "Хладагенты"
aliases: ["Хладагенты"]
weight: 19
---
Хладагенты — это рабочие жидкости, используемые в цикла паровой компрессионной холодильной машины для поглощения тепла при низкой температуре и давлении, а затем отдачи тепла при более высокой температуре и давлении. Выбор хладагента принципиально определяет производительность системы, эффективность, характеристики безопасности и экологическое воздействие. Современный выбор хладагента включает уравновешивание термодинамических свойств, экологических соображений, требований безопасности, соответствия нормативным требованиям и экономических факторов.

## Фундаментальные свойства

Производительность хладагента зависит от теплофизических свойств, определяющих теплопередачу, соотношения давление-объем и характеристики переноса.

### Термодинамические свойства

**Характеристики давления паров**
- Давление испарителя должно оставаться выше атмосферного, чтобы предотвратить инфильтрацию воздуха
- Давление конденсатора не должно превышать номинальные давления оборудования
- Степень сжатия влияет на эффективность компрессора и температуру нагнетания
- Критическая температура должна превышать максимальную температуру конденсации

**Латентная теплота парообразования**
- Более высокая латентная теплота уменьшает массовый расход хладагента для заданной мощности
- Влияет на требования к объему компрессора
- Влияет на размеры теплообменника
- Варьируется в зависимости от температуры насыщения

**Удельная теплота и плотность**
- Удельная теплота жидкости влияет на эффективность переохлаждения
- Удельная теплота пара определяет рост температуры перегрева
- Плотность жидкости влияет на размеры насоса и потери давления на трение
- Плотность пара влияет на объем компрессора и падение давления

### Свойства переноса

**Теплопроводность**
- Влияет на коэффициенты теплопередачи в испарителях и конденсаторах
- Влияет на производительность пузырькового кипения
- Важно для низкотемпературных приложений

**Вязкость**
- Вязкость жидкости влияет на падение давления и пленочную теплопередачу
- Вязкость пара влияет на эффективность компрессора
- Критична для возврата масла в системах прямого расширения

**Поверхностное натяжение**
- Влияет на теплопередачу при пузырьковом кипении
- Влияет на смешиваемость хладагента и масла
- Важно для проектирования затопленных испарителей

## Системы классификации хладагентов

### Система нумерации ASHRAE

Система нумерации ASHRAE Standard 34 обеспечивает систематическое идентифицирование:

**Соединения серии метана (R-10–R-50)**
- Первая цифра: (количество атомов углерода − 1)
- Вторая цифра: (количество атомов водорода + 1)
- Третья цифра: количество атомов фтора
- Пример: R-134a содержит 2 углерода, 2 водорода, 4 фтора

**Соединения серии этана (R-100–R-200)**
- Следует тому же шаблону, первая цифра представляет атомы углерода
- Пример: R-125 содержит 2 углерода, 1 водород, 5 фтора

**Обозначение изомера**
- Строчные буквы (a, b, c) обозначают все более асимметричные изомеры
- Наиболее симметричная структура не имеет буквенного обозначения

**Зеотропные смеси (серия R-400)**
- Температурный скольжение во время фазового перехода
- Состав изменяется при утечке
- Требует специальных процедур зарядки и обслуживания

**Азеотропные и близкие к азеотропным смеси (серия R-500)**
- Отсутствует температурное скольжение или минимальное скольжение
- Постоянный состав во время фазового перехода
- Может заряжаться в виде пара или жидкости

**Органические соединения (серия R-600)**
- Углеводороды и другие органические хладагенты
- Пример: R-600a (изобутан), R-290 (пропан)

## Категории хладагентов по химическому составу

| Категория | Химическая структура | Примеры | Характеристики |
|-----------|---------------------|---------|----------------|
| CFC | Хлорфторуглеводороды | R-11, R-12, R-113, R-115 | Высокий ODP, запрещены Монреальским протоколом |
| HCFC | Гидрохлорфторуглеводороды | R-22, R-123, R-124 | Умеренный ODP, фазовый отвод в процессе |
| HFC | Гидрофторуглеводороды | R-134a, R-410A, R-407C | Нулевой ODP, высокий GWP, регулируются Килийским поправкой |
| HFO | Гидрофторолефины | R-1234yf, R-1234ze(E) | Нулевой ODP, низкий GWP, мягко воспламеняются |
| Природные хладагенты | Углеводороды, CO₂, NH₃ | R-290, R-600a, R-744, R-717 | Нулевой ODP, низкий GWP, проблемы безопасности |
| Смеси | Смеси вышеперечисленных | R-404A, R-407C, R-448A, R-449A | Свойства зависят от состава |

## Экологические свойства

### Потенциал разрушения озона (ODP)

ODP количественно определяет относительную способность хладагента разрушать стратосферный озон, указанную относительно R-11 (ODP = 1,0).

**Механизм**
- Атомы хлора и брома каталитически разрушают молекулы озона
- Один атом хлора может разрушить тысячи молекул озона
- Стратосферное время жизни определяет полное разрушение озона

**Нормативное воздействие**
- Монреальский протокол (1987) предписал отвод CFC
- Копенгагенская поправка ускорила график
- HCFC подлежат прогрессивному сокращению и исключению

| Хладагент | Химическая формула | ODP | Статус |
|-----------|-------------------|-----|--------|
| R-11 | CCl₃F | 1,0 | Запрещен (1996) |
| R-12 | CCl₂F₂ | 1,0 | Запрещен (1996) |
| R-22 | CHClF₂ | 0,055 | Производство запрещено (2020), обслуживание разрешено до 2030 |
| R-123 | CHCl₂CF₃ | 0,02 | Ограниченное производство для конкретных применений |
| R-134a | CH₂FCF₃ | 0 | Разрешен, но GWP регулируется |
| R-410A | R-32/R-125 | 0 | Разрешен, но GWP регулируется |

### Потенциал глобального потепления (GWP)

GWP измеряет теплоудерживающую способность хладагента за 100 лет относительно CO₂ (GWP = 1).

**Полное эквивалентное воздействие на потепление (TEWI)**
TEWI = Прямые выбросы + Косвенные выбросы

Прямые выбросы возникают в результате утечки хладагента и потерь в конце жизненного цикла.
Косвенные выбросы возникают в результате потребления энергии и связанного производства CO₂.

**Климатическая эффективность жизненного цикла (LCCP)**
Более полная, чем TEWI, включая влияние производства, транспортировки и утилизации.

| Хладагент | GWP (AR5) | Категория применения | Нормативная тенденция |
|-----------|-----------|---------------------|-----------------------|
| R-744 (CO₂) | 1 | Трансуситальные системы, каскадные | Возрастающая |
| R-290 (Пропан) | 3 | Малые коммерческие, домашние | Возрастающая |
| R-717 (Аммиак) | 0 | Промышленное охлаждение | Стабильная |
| R-1234yf | 4 | Мобильные А/С, холодильные машины | Возрастающая |
| R-1234ze(E) | 6 | Центробежные холодильные машины | Возрастающая |
| R-32 | 675 | Сплит-системы А/С, тепловые насосы | Переходная |
| R-134a | 1430 | Холодильные машины, мобильные А/С | Снижающаяся |
| R-410A | 2088 | Модульное оборудование | Снижающаяся |
| R-404A | 3922 | Коммерческое охлаждение | Фазовый отвод |
| R-507A | 3985 | Низкотемпературное охлаждение | Фазовый отвод |

## Классификация безопасности

ASHRAE Standard 34 и ISO 817 устанавливают классификацию безопасности хладагентов на основе токсичности и воспламеняемости.

### Матрица классификации

| Класс | Токсичность | Воспламеняемость | Примеры | Применение |
|-------|------------|-----------------|---------|-----------|
| A1 | Низкая | Без распространения пламени | R-134a, R-410A, R-744 | Общее HVAC, наиболее распространенные |
| A2L | Низкая | Низкая воспламеняемость | R-32, R-1234yf, R-1234ze(E) | Современные низкие GWP системы |
| A2 | Низкая | Воспламеняемые | R-152a | Ограниченные применения |
| A3 | Низкая | Высокая воспламеняемость | R-290, R-600a, R-1270 | Требует строгих мер безопасности |
| B1 | Высокая | Без распространения пламени | R-123 | Низкодавления холодильные машины |
| B2L | Высокая | Низкая воспламеняемость | Смеси R-717/R-1234yf | Специализированный промышленный |
| B2 | Высокая | Воспламеняемые | Смеси аммиака/углеводородов | Редкие, специализированные |
| B3 | Высокая | Высокая воспламеняемость | R-717 (NH₃) | Промышленное охлаждение |

### Критерии токсичности

**Класс A (Низкая токсичность)**
- Профессиональный предел воздействия (OEL) ≥ 400 ppm
- Подходит для занимаемых помещений при надлежащем проектировании
- Стандартные требования к вентиляции

**Класс B (Высокая токсичность)**
- OEL < 400 ppm
- Требует систем обнаружения хладагента
- Более строгие требования к машинному отделению
- Аммиак (R-717): OEL = 25 ppm

### Критерии воспламеняемости

**Класс 1 (Без распространения пламени)**
- Не распространяет пламя при условиях испытания ASHRAE 34
- Специальные меры предосторожности против воспламенения не требуются

**Класс 2L (Низкая воспламеняемость)**
- Скорость горения < 10 см/с
- Теплота сгорания < 19 кДж/кг
- Ограничения на объем заряда
- Требует оценки риска источника воспламенения

**Класс 2 (Воспламеняемые)**
- Нижний предел воспламеняемости (LFL) > 0,10 кг/м³
- Теплота сгорания ≥ 19 кДж/кг
- Значительные требования к проектированию безопасности

**Класс 3 (Высокая воспламеняемость)**
- LFL ≤ 0,10 кг/м³ или скорость горения ≥ 10 см/с
- Строгие требования к безопасности
- Обязательная изоляция машинного отделения
- Взрывозащищенное электрооборудование

## Критерии выбора хладагента

### Факторы производительности

**Термодинамическая эффективность**
- Коэффициент производительности (COP) в предполагаемом диапазоне работы
- Степень сжатия по компрессору
- Пределы температуры нагнетания
- Объемная мощность (холодопроизводительность на единицу объема)

**Совместимость**
- Совместимость материалов (металлы, эластомеры, пластмассы)
- Смешиваемость и растворимость смазочного материала
- Допуск по влажности
- Химическая стабильность при рабочих температурах

**Характеристики теплопередачи**
- Коэффициенты испарения и конденсации
- Характеристики падения давления
- Производительность пузырькового кипения
- Свойства переноса

### Соответствие нормативным требованиям

**Международные соглашения**
- Монреальский протокол: ограничения ODP
- Килийская поправка: график постепенного снижения HFC
- Положение F-Gas (ЕС): прогрессивные квоты сокращения
- Закон AIM (США): сокращение производства и потребления HFC

**Строительные коды и стандарты**
- Международный механический кодекс (IMC)
- Единый механический кодекс (UMC)
- ASHRAE Standard 15: Стандарт безопасности для холодильных систем
- ASHRAE Standard 34: Обозначение и классификация безопасности

**Пределы заряда**
- Ограничения количества хладагента на основе класса безопасности
- Требования для занимаемого пространства vs. машинного отделения
- Расчеты вероятности воздействия
- Требования к вентиляции и обнаружению

### Экономические соображения

**Стоимость хладагента**
- Стоимость первоначального заряда
- Стоимость замены и обслуживания
- Волатильность цен и доступность
- Стоимость регенерации

**Влияние на стоимость системы**
- Номинальные давления и материалы
- Требования к оборудованию безопасности
- Затраты энергии, связанные с эффективностью
- Сложность обслуживания и обслуживания

## Общие свойства хладагентов

| Хладагент | Молекулярный вес | Нормальная точка кипения (°C) | Критическая температура (°C) | Критическое давление (кПа) | Класс безопасности |
|-----------|-----------------|-------------------------------|------------------------------|------------------------------|------------------|
| R-22 | 86,5 | -40,8 | 96,1 | 4990 | A1 |
| R-32 | 52,0 | -51,7 | 78,1 | 5782 | A2L |
| R-123 | 152,9 | 27,8 | 183,7 | 3662 | B1 |
| R-134a | 102,0 | -26,1 | 101,1 | 4059 | A1 |
| R-290 (Пропан) | 44,1 | -42,1 | 96,7 | 4251 | A3 |
| R-404A | 97,6 | -46,5 | 72,1 | 3735 | A1 |
| R-407C | 86,2 | -43,6 | 86,7 | 4631 | A1 |
| R-410A | 72,6 | -51,4 | 71,3 | 4901 | A1 |
| R-600a (Изобутан) | 58,1 | -11,7 | 134,7 | 3629 | A3 |
| R-717 (Аммиак) | 17,0 | -33,3 | 132,3 | 11 333 | B2L |
| R-744 (CO₂) | 44,0 | -78,4* | 31,0 | 7377 | A1 |
| R-1234yf | 114,0 | -29,5 | 94,7 | 3382 | A2L |
| R-1234ze(E) | 114,0 | -19,0 | 109,4 | 3636 | A2L |

*Температура сублимации при атмосферном давлении

## Соотношения давления и температуры

Давление паров хладагента экспоненциально варьируется с температурой согласно соотношению Клаузиуса-Клапейрона. Проектировщики систем должны обеспечить:

- Давление испарителя остается значительно выше атмосферного давления
- Давление конденсатора не превышает номинальные значения оборудования
- Степень сжатия остается в пределах проектных ограничений компрессора
- Температура нагнетания остается ниже пределов разложения

**Репрезентативные давления насыщения (кПа абсолютное)**

| Хладагент | -40°C | -20°C | 0°C | 20°C | 40°C | 60°C |
|-----------|-------|-------|-----|------|------|------|
| R-22 | 153 | 244 | 498 | 910 | 1533 | 2430 |
| R-134a | 51 | 133 | 293 | 572 | 1017 | 1702 |
| R-404A | 144 | 265 | 527 | 964 | 1622 | 2567 |
| R-410A | 220 | 406 | 755 | 1337 | 2215 | 3431 |
| R-717 (NH₃) | 71 | 190 | 430 | 857 | 1554 | 2614 |

## Переходы хладагентов и замены

### Историческая эволюция

**Первое поколение (до 1990-х)**
- R-12, R-22, R-502 доминировали
- Широко использовались CFC
- Без экологических норм

**Второе поколение (1990-2010-е)**
- HCFC как переходные хладагенты
- HFC как долгосрочные замены
- Внедрение Монреальского протокола

**Третье поколение (2010-е - настоящее время)**
- Низкие GWP HFO и смеси HFO
- Возрождение природных хладагентов
- Постепенное снижение согласно Килийской поправке

### Рассмотрения полной замены и модернизации

**Требования полной замены**
- Та же классификация безопасности
- Совместима с существующей смазкой
- Аналогичные рабочие давления
- Не требуется модификация оборудования

**Практическая модернизация**
- Может потребоваться изменение смазки
- Переградуировка датчика давления
- Корректировка алгоритма управления
- Проверка производительности

**Типичные пути замены**

| Оригинальный | Обычные замены | Примечания |
|---------------|----------------|-----------|
| R-12 | R-134a, R-1234yf | Требует масло POE, меньший заряд |
| R-22 | R-410A, R-32, R-454B | Предпочтительно новое оборудование, модернизация сложна |
| R-404A | R-407A, R-407F, R-448A, R-449A | Зеотропные смеси, управление зарядом критично |
| R-502 | R-404A, R-507A | Теперь сами отводятся |

## Требования к зарядке и обработке

### Методы зарядки

**Зарядка паром**
- Требуется для зеотропных смесей во время работы системы
- Предотвращает смещение состава
- Более медленный процесс
- Используется для финального дополнения

**Жидкостная зарядка**
- Допустима для чистых хладагентов и азеотропов
- Должна заряжаться в жидкостную линию или через ограничение
- Более быстрая массовая зарядка
- Риск гидравлического удара в компрессоре при неправильной процедуре

### Обнаружение утечек

**Методы обнаружения по чувствительности**
- Электронные детекторы утечек: 0,1-0,5 унц/год
- Ультразвуковые детекторы: большие утечки, неспецифичные
- Люминесцентные красители: визуальное идентифицирование
- Мыльные пузыри: качественные, низкостоимостные

**Нормативные пороги утечки**
- Коммерческое охлаждение: 35% ежегодно (EPA)
- Промышленный процесс: 35% ежегодно
- Комфортное охлаждение: 20% ежегодно
- Требование обязательного ремонта

### Восстановление и регенерация

**Восстановление**
- Удаление из системы во внешнее хранилище
- Требуется перед обслуживанием или утилизацией
- Оборудование должно соответствовать стандартам EPA/AHRI

**Переработка**
- Отделение масла и фильтрация
- Снижает влажность и загрязнения
- Может быть возвращено в ту же систему

**Регенерация**
- Переработка согласно спецификациям ARI 700
- Требуется химический анализ
- Возвращает хладагент в первоначальную спецификацию

Этот обзор устанавливает основу для понимания современного выбора, применения и управления хладагентами в HVAC и холодильных системах. В последующих разделах детализируются конкретные типы хладагентов, применение систем и стратегии соответствия нормативным требованиям.
