---
title: "Классификации"
aliases: ["Классификации"]
weight: 1
---

Хладагенты классифицируются по химическому составу, воздействию на окружающую среду, характеристикам воспламеняемости и уровням токсичности. Эволюция от хлорфторуглеводородов (ХФУ) через гидрохлорфторуглеводороды (ГХФУ) к гидрофторуглеводородам (ГФУ), гидрофторолефинам (ГФО) и природным хладагентам отражает прогрессию к экологически устойчивым и термодинамически эффективным рабочим жидкостям.

## Система классификации ASHRAE Standard 34

ASHRAE Standard 34 предоставляет номенклатуру и основу классификации безопасности для хладагентов во всем мире. Система обозначений использует буквенно-цифровой код, который определяет химическое семейство и молекулярную структуру.

### Соглашение по нумерации

Номер хладагента показывает химический состав:

**Галогенированные соединения (Rxyz):**
- x = количество атомов углерода минус 1 (ноль, если опущено)
- y = количество атомов водорода плюс 1
- z = количество атомов фтора
- Атомы хлора = 2(x+1) + 2 - y - z

Например, R-134a содержит 2 атома углерода (1+1), 2 атома водорода (2-1+1) и 4 атома фтора.

**Изомеры** обозначаются строчными буквами (a, b, c) в порядке возрастания симметрии. R-134a — наиболее симметричный изомер тетрафторэтана.

## Химические классификации

### Хлорфторуглеводороды (ХФУ)

ХФУ — полностью галогенированные соединения, содержащие углерод, хлор и фтор без атомов водорода. Отсутствие связей с водородом делает их химически стабильными в тропосфере, позволяя транспортироваться в стратосферу, где УФ-излучение высвобождает атомы хлора, которые каталитически разрушают озон.

**Характеристики:**
- Потенциал разрушения озона (ОДП) = 1,0 (эталонное вещество)
- Высокий потенциал глобального потепления (ПГП): 4600–10900
- Превосходные термодинамические свойства
- Негорючие
- Производство запрещено по Монреальскому протоколу (1989)

**Распространенные ХФУ:**

| Хладагент | Химическое название | ОДП | ПГП (100 лет) | Статус |
|-----------|-------------------|-----|--------------|--------|
| R-11 | Трихлорфторметан | 1,0 | 4660 | Снят с производства |
| R-12 | Дихлордифторметан | 1,0 | 10200 | Снят с производства |
| R-113 | Трихлортрифторэтан | 0,8 | 6080 | Снят с производства |
| R-114 | Дихлортетрафторэтан | 1,0 | 9800 | Снят с производства |
| R-115 | Хлорпентафторэтан | 0,6 | 7200 | Снят с производства |

### Гидрохлорфторуглеводороды (ГХФУ)

ГХФУ содержат атомы водорода, которые делают их реактивными в тропосфере, что приводит к более коротким временам жизни в атмосфере и сниженному разрушению озона по сравнению с ХФУ. Связь углерод-водород восприимчива к воздействию гидроксильных радикалов (OH), что ограничивает транспорт в стратосферу.

**Характеристики:**
- ОДП: 0,01–0,11 (значительно ниже, чем у ХФУ)
- ПГП: 76–2270
- Переходные замены для ХФУ
- Снятие с производства по расписанию согласно Монреальскому протоколу
- Классификация безопасности A1 (низкая токсичность, негорючие)

**Распространенные ГХФУ:**

| Хладагент | Химическое название | ОДП | ПГП (100 лет) | Снятие с производства |
|-----------|-------------------|-----|--------------|----------------------|
| R-22 | Хлородифторметан | 0,055 | 1760 | 2020 (развитые страны) |
| R-123 | Дихлортрифторэтан | 0,02 | 79 | 2030 |
| R-124 | Хлоротетрафторэтан | 0,022 | 527 | 2030 |
| R-141b | Дихлорфторэтан | 0,11 | 782 | 2020 |
| R-142b | Хлородифторэтан | 0,065 | 2170 | 2020 |

R-22 доминировал в системах кондиционирования воздуха жилых и легких коммерческих помещений в течение десятилетий. Его снятие с производства ускорило разработку R-410A и других альтернатив на основе ГФУ.

### Гидрофторуглеводороды (ГФУ)

ГФУ содержат только атомы водорода, фтора и углерода. Отсутствие хлора устраняет разрушение озона, но связи углерод-фтор создают сильное поглощение в инфракрасном диапазоне, в результате чего получаются высокие значения ПГП. ГФУ стали основной заменой для ХФУ и ГХФУ, но теперь сталкиваются с ограничениями согласно Кигалийской поправке.

**Характеристики:**
- ОДП = 0 (нет хлора)
- ПГП: 12–14800
- Широко используются в современных системах
- Постепенно исключаются согласно Кигалийской поправке (2016)
- Различные классификации безопасности (A1, A2L)

**Распространенные ГФУ:**

| Хладагент | Химическое название | ПГП (100 лет) | Применение | Класс безопасности |
|-----------|-------------------|--------------|-----------|-------------------|
| R-32 | Дифторметан | 677 | Кондиционирование жилых помещений, тепловые насосы | A2L |
| R-125 | Пентафторэтан | 3170 | Компонент смеси | A1 |
| R-134a | Тетрафторэтан | 1300 | Автомобильное кондиционирование, чиллеры | A1 |
| R-143a | Трифторэтан | 4800 | Компонент смеси | A2 |
| R-152a | Дифторэтан | 138 | Вспенивание пены, ограниченное холодильное применение | A2 |
| R-404A | Смесь (125/143a/134a) | 3920 | Холодильное оборудование с средней/низкой температурой | A1 |
| R-407C | Смесь (32/125/134a) | 1624 | Кондиционирование воздуха | A1 |
| R-410A | Смесь (32/125) | 1924 | Кондиционирование жилых/коммерческих помещений | A1 |
| R-507A | Смесь (125/143a) | 3850 | Холодильное оборудование с низкой температурой | A1 |

R-410A работает при значительно более высоких давлениях, чем R-22 (давление проектирования 31–38 бар против 20–24 бар), требуя переконструированного оборудования и компонентов.

### Гидрофторолефины (ГФО)

ГФО — ненасыщенные органические соединения, содержащие двойные связи углерода (C=C), которые делают их реактивными в тропосфере. Двойная связь позволяет гидроксильным радикалам атаковать молекулу, в результате чего время жизни в атмосфере составляет дни, а не годы. Эта реактивность резко снижает ПГП при сохранении нулевого ОДП.

**Характеристики:**
- ОДП = 0
- ПГП: <1 до ~300
- Время жизни в атмосфере (11–33 дня)
- Слабо горючие (классификация A2L)
- Хладагенты четвертого поколения
- Текущий приоритет для нового оборудования

**Распространенные ГФО:**

| Хладагент | Химическое название | ПГП (100 лет) | Применение | Класс безопасности |
|-----------|-------------------|--------------|-----------|-------------------|
| R-1234yf | Тетрафторпропен | <1 | Автомобильное кондиционирование | A2L |
| R-1234ze(E) | транс-1,3,3,3-Тетрафторпропен | <1 | Чиллеры, вспенивание пены | A2L |
| R-1233zd(E) | транс-1-Хлор-3,3,3-трифторпропен | 1 | Центробежные чиллеры | A1 |
| R-448A | Смесь (32/125/1234yf/134a/1234ze) | 1273 | Замена R-404A | A1 |
| R-449A | Смесь (32/125/1234yf/134a) | 1282 | Замена R-404A | A1 |
| R-450A | Смесь (134a/1234ze) | 547 | Замена R-134a | A1 |
| R-454B | Смесь (32/1234yf) | 466 | Замена R-410A | A2L |
| R-513A | Смесь (134a/1234yf) | 573 | Замена R-134a | A1 |

Классификация A2L указывает на более низкую воспламеняемость с скоростью горения <10 см/с и теплотой сгорания <19 МДж/кг. Эти хладагенты требуют определенных проектных соображений оборудования и практик установки.

### Природные хладагенты

Природные хладагенты существовали в земной атмосфере до разработки синтетических соединений. Они предлагают нулевой или незначительный ОДП и ПГП, но представляют специфические проблемы безопасности или эффективности, которые ограничивали историческое применение. Современное конструирование оборудования преодолело многие традиционные ограничения.

**Углеводороды (УВ):**

Пропан (R-290), изобутан (R-600a) и пропилен (R-1270) обеспечивают превосходные термодинамические свойства с нулевым ОДП и ПГП <5. Связи углерод-водород сильно горючи (классификация A3), требуя ограничений на заряд, обнаружения утечек и взрывозащищенного оборудования.

| Хладагент | Химическое название | ПГП | Применение | Класс безопасности |
|-----------|-------------------|-----|-----------|-------------------|
| R-290 | Пропан | ~3 | Коммерческое холодильное оборудование, кондиционирование жилых помещений | A3 |
| R-600a | Изобутан | ~3 | Бытовое холодильное оборудование | A3 |
| R-1270 | Пропилен | ~2 | Промышленное холодильное оборудование | A3 |

**Аммиак (R-717):**

NH₃ предлагает превосходную термодинамическую эффективность с нулевым ОДП и ПГП. Высокая скрытая теплота испарения (1371 кДж/кг при 0°C) и превосходные свойства теплопередачи делают его идеальным для крупных промышленных систем. Токсичность (классификация B2L) и несовместимость с медью требуют специальных конструктивных подходов.

**Характеристики:**
- Рабочие давления, аналогичные R-22
- Коэффициент производительности на 10–15% выше, чем у ГФУ
- Обнаружение утечек упрощается характерным запахом
- Требует стальных или нержавеющих стальных трубопроводов
- Стандарты IIAR регулируют промышленное применение

**Диоксид углерода (R-744):**

CO₂ работает как субкритический паровой компрессионный хладагент или трансскритический цикл выше критической точки (31,1°C, 73,8 бар). Высокие рабочие давления (до 140 бар) требуют специализированных компонентов, но позволяют компактное конструирование оборудования.

**Характеристики:**
- ПГП = 1 (пренебрежимо мало по сравнению с антропогенными выбросами)
- Нетоксичен, негорючий (классификация A1)
- Превосходная объемная емкость
- Используется в каскадных системах, тепловых насосах и системах CO₂-бустера
- Превосходная производительность в холодном климате для тепловых насосов

**Вода (R-718) и воздух (R-729):**

Вода служит хладагентом в абсорбционных чиллерах и системах холодильного оборудования паровой струи. Чрезвычайно низкие давления (ниже атмосферного при типичных температурах испарителя) и высокий удельный объем ограничивают применение в механических системах паровой компрессии. Воздух используется в специализированных криогенных и авиационных приложениях.

## Классификация безопасности

ASHRAE Standard 34 назначает двухсимвольные классификации безопасности на основе токсичности и воспламеняемости:

**Токсичность (первый символ):**
- Класс A: Более низкая токсичность (предельно допустимая концентрация ≥400 ppm)
- Класс B: Более высокая токсичность (предельно допустимая концентрация <400 ppm)

**Воспламеняемость (второй символ):**
- Класс 1: Отсутствует распространение пламени
- Класс 2L: Более низкая воспламеняемость (скорость горения <10 см/с)
- Класс 2: Горючие (скорость горения 10–100 см/с)
- Класс 3: Более высокая воспламеняемость (скорость горения >10 см/с, нижний предел воспламеняемости <3,5%)

| Класс безопасности | Токсичность | Воспламеняемость | Примеры |
|-------------------|-----------|------------------|--------|
| A1 | Более низкая | Отсутствует | R-134a, R-404A, R-410A, R-507A |
| A2L | Более низкая | Более низкая | R-32, R-1234yf, R-1234ze(E), R-454B |
| A2 | Более низкая | Горючие | R-152a, R-143a |
| A3 | Более низкая | Более высокая | R-290, R-600a, R-1270 |
| B1 | Более высокая | Отсутствует | R-123, R-1233zd(E) |
| B2L | Более высокая | Более низкая | R-717 (аммиак) |
| B2 | Более высокая | Горючие | Нет в обычном использовании |
| B3 | Более высокая | Более высокая | Нет в обычном использовании |

## Показатели воздействия на окружающую среду

**Потенциал разрушения озона (ОДП):**

ОДП количественно определяет разрушение стратосферного озона относительно R-11 (ОДП = 1,0). Показатель учитывает количество атомов хлора или брома, молекулярный вес и время жизни в атмосфере. Соединения со связями C-H имеют более низкий ОДП благодаря разложению в тропосфере.

**Потенциал глобального потепления (ПГП):**

ПГП измеряет радиационное воздействие в течение установленного периода времени (обычно 100 лет) относительно CO₂ (ПГП = 1). Показатель интегрирует силу поглощения в инфракрасном диапазоне и время жизни в атмосфере. ГФУ имеют высокий ПГП благодаря сильному поглощению связи C-F в атмосферном окне 1000–1300 см⁻¹.

**Полный эквивалентный потенциал потепления (ПЭПП):**

ПЭПП = (ПГП × L × n × m) + (n × Eгодовой × β)

Где:
- L = скорость утечки (доля в год)
- n = время жизни системы (годы)
- m = заряд хладагента (кг)
- Eгодовой = годовое потребление энергии (кВтч)
- β = коэффициент выбросов CO₂ для производства электроэнергии (кг CO₂/кВтч)

Анализ ПЭПП показывает, что косвенные выбросы от потребления энергии часто превышают прямые выбросы хладагента, подчеркивая важность эффективности системы.

**Климатическая производительность жизненного цикла (КПЖЦ):**

КПЖЦ расширяет ПЭПП, включая выбросы при производстве, производство хладагента, транспортировку, влияние на обслуживание и утилизацию в конце жизни. Этот всеобъемлющий показатель позволяет сравнивать различные технологии по всему их жизненному циклу.

## Нормативная база

**Монреальский протокол (1987, измененный в 2016):**
- Полное снятие с производства ХФУ
- Снятие с производства ГХФУ (текущее)
- Кигалийская поправка: постепенное исключение ГФУ (85% сокращение к 2047 для развитых стран)

**Европейское положение об F-газах (EU 517/2014):**
- Постепенное снижение квоты на ГФУ
- Запреты на оборудование на основе пороговых значений ПГП
- Ограничения на обслуживание для хладагентов с высоким ПГП
- Обязательное обнаружение утечек и отчетность

**Закон AIM (США, 2020):**
- 85% сокращение производства и потребления ГФУ к 2036
- Переходы технологий, установленные по секторам оборудования
- Система распределения допусков на ГФУ

Эти нормативные акты стимулируют переход на хладагенты с более низким ПГП во всех приложениях, ускоряя внедрение ГФО, природных хладагентов и альтернативных технологий.
