---
title: "Смеси хладагентов"
aliases: ["Смеси хладагентов"]
weight: 6
---

Смеси хладагентов состоят из комбинаций двух или более чистых хладагентов, разработанных для достижения определённых термофизических свойств, характеристик окружающей среды или целей производительности системы. Эти смеси проявляют уникальное поведение при фазовом переходе, которое отличает их от чистых веществ и непосредственно влияет на конструкцию системы, эксплуатацию и процедуры обслуживания.

## Системы классификации смесей

### Номенклатура серии ASHRAE 400/500

Смеси хладагентов получают цифровые обозначения на основе состава:

| Серия | Тип состава | Пример | Компоненты |
|--------|-----------------|---------|------------|
| Серия 400 | Зеотропные смеси | R-407C | HFC-32/125/134a (23/25/52 по массе) |
| Серия 500 | Азеотропные смеси | R-507A | HFC-125/143a (50/50 по массе) |

### Буквенные суффиксы для вариантов смесей

Различные составы одинаковых компонентов хладагентов получают последовательные буквенные обозначения:

- R-404A: HFC-125/143a/134a (44/52/4%)
- R-404B: Различный состав, те же компоненты (альтернативная формулировка)

## Зеотропные смеси

### Характеристики фазового перехода

Зеотропные смеси проявляют температурный скачок (температурный дрейф) при постоянном давлении при фазовых переходах. Температуры точки росы и точки кипения отличаются, создавая температурный диапазон, в котором происходит испарение или конденсация.

**Определение температурного скачка:**

Скачок = T_роса - T_кипения

### Физические механизмы

При фазовом переходе при постоянном давлении:

1. **Начальное испарение** - Состав жидкости в точке кипения отличается от состава пара в точке росы
2. **Прогрессивный сдвиг состава** - Более летучие компоненты испаряются предпочтительно в первую очередь
3. **Финальное испарение** - Оставшаяся жидкость обогащается менее летучими компонентами

Это поведение вызвано различиями в давлении паров между компонентами смеси при любой заданной температуре.

### Величина температурного скачка

Значения скачка значительно варьируются среди зеотропных смесей:

| Хладагент | Компоненты | Масса % | Скачок (°F) | Скачок (K) |
|-------------|-----------|---------|------------|-----------|
| R-407C | HFC-32/125/134a | 23/25/52 | 11.3 | 6.3 |
| R-407A | HFC-32/125/134a | 20/40/40 | 12.6 | 7.0 |
| R-407F | HFC-32/125/134a | 30/30/40 | 10.8 | 6.0 |
| R-410A | HFC-32/125 | 50/50 | 0.3 | 0.17 |
| R-422D | HFC-125/134a/HC-600a | 65.1/31.5/3.4 | 7.9 | 4.4 |
| R-438A | HFC-32/125/134a/290/600a | 8.5/45/44.2/1.6/0.7 | 10.4 | 5.8 |

R-410A проявляет поведение, близкое к азеотропному, несмотря на классификацию как зеотропный, благодаря минимальному скачку.

### Последствия для конструкции системы

**Производительность теплообменника:**

Температурный скачок влияет на теплопередачу в испарителях и конденсаторах:

- **Преимущество противотока** - Скачок обеспечивает более близкий температурный подход в теплообменниках с противотоком
- **Расчёт LMTD** - Расчёты логарифмической средней разности температур должны учитывать неизотермический фазовый переход
- **Влияние на ёмкость** - Эффективный коэффициент теплопередачи изменяется в области фазового перехода

**Процедуры заправки:**

Зеотропные смеси требуют жидкостную заправку для сохранения проектного состава:

- **Заправка паром запрещена** - Предпочтительное испарение изменяет состав смеси в цилиндре и системе
- **Требуется жидкая фаза** - Заправляйте жидкостью через порт всасывания с отключённой системой или через магистраль жидкости

### Явления фракционирования

Фракционирование происходит, когда состав смеси отличается между жидкой и паровой фазами или между местоположениями в системе.

**Фракционирование, вызванное утечкой:**

При утечке зеотропных смесей из системы:

1. **Утечка паровой фазы** - Более летучие компоненты выходят предпочтительно
2. **Дрейф состава** - Оставшийся заряд обогащается менее летучими компонентами
3. **Деградация производительности** - Ёмкость системы, эффективность и соотношения давлений изменяются
4. **Долив запрещён** - Добавление хладагента в частично утёкшую систему создаёт неоднородную смесь

**Фракционирование при восстановлении:**

Во время восстановления хладагента:

- **Начальное восстановление** - Паровая фаза, удаляемая первой, содержит более высокую долю летучих компонентов
- **Прогрессивный сдвиг** - Состав цилиндра восстановления отличается от первоначального заряда системы
- **Требуется полное восстановление** - Частичное восстановление оставляет нерепрезентативный состав

**Распределение циркулирующего заряда:**

В работающих системах:

- **Выход испарителя** - Пар, обогащённый летучими компонентами
- **Магистраль жидкости** - Состав соответствует проектной спецификации
- **Риск аккумулятора** - Захваченная жидкость может иметь изменённый состав после повторных циклов

### Распространённые зеотропные смеси

| Хладагент | Применение | Компоненты | Состав (по массе %) |
|-------------|-------------|-----------|---------------------|
| R-407C | Среднетемпературное кондиционирование воздуха | HFC-32/125/134a | 23/25/52 |
| R-407F | Низкотемпературное охлаждение | HFC-32/125/134a | 30/30/40 |
| R-422D | Модификация R-22 | HFC-125/134a/HC-600a | 65.1/31.5/3.4 |
| R-427A | Модификация R-22 | HFC-32/125/143a/134a | 15/25/10/50 |
| R-438A | Модификация R-22, низкий GWP | HFC-32/125/134a/290/600a | 8.5/45/44.2/1.6/0.7 |
| R-448A | Смесь HFC/HFO, низкий GWP | HFC-32/125/134a, HFO-1234yf/1234ze | 26/26/21/20/7 |
| R-449A | Смесь HFC/HFO, замена R-404A | HFC-32/125/134a, HFO-1234yf | 24.3/24.7/25.3/25.7 |
| R-513A | Смесь HFC/HFO, замена R-134a | HFC-134a/HFO-1234yf | 56/44 |

## Азеотропные смеси

### Поведение при фазовом переходе

Азеотропные смеси ведут себя как однокомпонентные хладагенты при фазовых переходах. Жидкая и паровая фазы имеют идентичный состав в азеотропной точке, что приводит к:

- **Нулевой температурный скачок** - Единственная температура насыщения при заданном давлении
- **Постоянный состав** - Нет предпочтительного испарения компонентов
- **Отсутствие фракционирования** - Утечка не изменяет состав оставшегося заряда

### Термодинамическая основа

Азеотропия возникает, когда общее давление пара смеси проявляет экстремум (максимум или минимум) при определённом составе. Для приложений с хладагентами типичны азеотропы с минимальной точкой кипения.

В азеотропном составе:

(∂P/∂x)_T = 0

где P — общее давление, x — мольная доля в жидкости, T — температура.

### Преимущества при обслуживании

Азеотропные смеси упрощают обслуживание системы:

- **Заправка паром допустима** - Состав остаётся постоянным независимо от фазы
- **Допуск на частичную утечку** - Оставшийся заряд сохраняет первоначальный состав
- **Долив разрешён** - Дополнительный хладагент может быть добавлен без опасений за состав
- **Упрощённое восстановление** - Метод восстановления не влияет на состав

### Распространённые азеотропные смеси

| Хладагент | Компоненты | Состав (по массе %) | Применение | Примечания |
|-------------|-----------|---------------------|-------------|-------|
| R-500 | CFC-12/HFC-152a | 73.8/26.2 | Низкотемпературное охлаждение | Устарел, высокий ODP |
| R-502 | CFC-115/HCFC-22 | 48.8/51.2 | Низкотемпературное охлаждение | Устарел, высокий ODP |
| R-507A | HFC-125/143a | 50/50 | Коммерческое охлаждение | Замена R-502 |
| R-508B | HCFC-23/HFC-116 | 46/54 | Сверхнизкая температура | Каскадные системы |

## Смеси, близкие к азеотропным

Некоторые зеотропные смеси проявляют температурный скачок менее 0,5 К, функционально ведя себя как азеотропы:

- **R-410A** - Скачок 0,17 К позволяет заправку паром и упрощённое обслуживание
- **R-508A** - Скачок 0,02 К, используется в приложениях с экстремально низкой температурой

Эти смеси объединяют гибкость формулировки зеотропов с простотой обслуживания азеотропов.

## Допуск состава и контроль качества

Стандарт ASHRAE 34 определяет допуски состава для смесей хладагентов:

**Типичные диапазоны допусков:**

- Основные компоненты (>20%): ±1,0 – ±2,0 по массе
- Второстепенные компоненты (5–20%): ±0,5 – ±1,0 по массе
- Компоненты в следовых количествах (<5%): ±0,2 – ±0,5 по массе

Производственная точность обеспечивает согласованность:

- Термодинамических свойств
- Производительности системы
- Характеристик безопасности (воспламеняемость, токсичность)
- Экологических показателей (GWP, ODP)

## Предсказание свойств смесей

Свойства смесей рассчитываются с использованием:

**Допущений идеального раствора:**

Для пара при низком давлении: P_общее = Σ(y_i × P_i)

где y_i — мольная доля и P_i — парциальное давление компонента i.

**Коррекции неидеального поведения:**

Реальные смеси требуют уравнений состояния:

- Уравнение Пенга-Робинсона
- База данных REFPROP (NIST)
- Модели коэффициента активности (UNIFAC, Wilson)

Они учитывают молекулярные взаимодействия, влияющие на:

- Давление пара
- Энтальпию испарения
- Плотность
- Удельную теплоту

## Экологические и безопасностные соображения

### Потенциал глобального потепления

GWP смеси — это средневзвешенное по массе значение:

GWP_смеси = Σ(w_i × GWP_i)

где w_i — массовая доля компонента i.

### Классификация воспламеняемости

Воспламеняемость смеси зависит от состава и наихудшего случая фракционирования:

- **Наихудший случай формулировки (WCFF)** - Испытания наиболее воспламеняющегося возможного состава в пределах допуска
- **Наихудший случай фракционирования (WCF)** - Испытания состава после сценариев утечки
- **Классификация ASHRAE 34** - A1, A2L, A2, A3, B1, B2L, B2, B3 на основе токсичности и воспламеняемости

Много смесей с низким GWP, содержащих HFO-1234yf или HFO-1234ze(E), классифицируются как A2L (слегка воспламеняющиеся).

## Требования к обслуживанию и обращению

### Ответные действия на утечку

**Зеотропные смеси:**

1. **Эвакуация системы** - Удалить весь заряд
2. **Ремонт утечки** - Устранить источник утечки
3. **Перезаправка системы** - Установить свежий хладагент правильного состава
4. **Долив запрещён** - Никогда не добавляйте хладагент в частично утёкшую систему

**Азеотропные смеси:**

1. **Ремонт утечки** - Устранить источник утечки
2. **Заправка по спецификации** - Добавьте хладагент по мере необходимости
3. **Пар или жидкость** - Любая фаза приемлема для заправки

### Хранение и управление баллонами

Все смеси требуют:

- **Выделенные баллоны** - Никогда не смешивайте хладагенты
- **Вывод жидкости** - Трубка погружения или инверсия баллона для зеотропов
- **Надлежащая идентификация** - Номер ASHRAE и состав на этикетке
- **Контроль температуры** - Хранить в пределах спецификаций производителя

### Рассмотрения при модификации

При замене существующих хладагентов смесями:

1. **Совместимость масла** - Проверить совместимость смазки со всеми компонентами смеси
2. **Совместимость материалов** - Проверить эластомеры, уплотнения и прокладки
3. **Соответствие ёмкости** - Учесть различную объёмную ёмкость
4. **Соотношения давлений** - Проверить рейтинги давления компонентов
5. **Регулировка управления** - Пересчитать или заменить элементы управления давлением
6. **Замена осушителя** - Установить осушитель, совместимый с новым хладагентом
7. **Промывка системы** - Удалить остаточное масло и загрязнения при необходимости

Надлежащий выбор смеси и модификация системы обеспечивают надёжную долгосрочную работу при одновременном достижении экологических целей.
