---
title: "Азеотропные смеси"
aliases: ["Азеотропные смеси"]
description: "Комплексный анализ азеотропных смесей хладагентов, термодинамическое поведение, стабильность состава, характеристики единой точки кипения, методы зарядки и применение в холодильных системах."
weight: 2
---

## Определение азеотропа и термодинамическое поведение

Азеотропная смесь — это смесь двух или более хладагентов, которая демонстрирует постоянное поведение точки кипения при определённом составе. Паровая и жидкая фазы сохраняют одинаковые составы во время процессов фазового перехода.

### Фундаментальные характеристики

**Термодинамические свойства:**
- Постоянная точка кипения при фиксированном давлении
- Отсутствие температурного скольжения при испарении или конденсации
- Состав пара равен составу жидкости при равновесии
- Ведёт себя как однокомпонентный хладагент
- Постоянные свойства на протяжении фазового перехода

**Применение правила фаз Гиббса:**

Для азеотропной смеси при равновесии:

F = C - P + 2

Где:
- F = число степеней свободы
- C = число компонентов
- P = число фаз

Во время фазового перехода (P = 2) бинарный азеотроп (C = 2) имеет две степени свободы (давление и температура зависимы).

### Поведение фаз

**Равновесие жидкость-пар:**

В азеотропной точке:
- x₁ = y₁ (молярная доля жидкости равна молярной доле пара)
- Отсутствие изменения состава при кипении или конденсации
- Единственная температура насыщения при заданном давлении
- Диаграмма P-T идентична поведению чистого хладагента

**Отклонение от закона Рауля:**

Азеотропы демонстрируют неидеальное поведение, описываемое:

P = x₁γ₁P₁ˢᵃᵗ + x₂γ₂P₂ˢᵃᵗ

Где:
- γ = коэффициент активности (отклоняется от единицы)
- Pˢᵃᵗ = давление насыщения чистого компонента
- x = молярная доля жидкости

Положительные азеотропы (более низкая точка кипения, чем компоненты) и отрицательные азеотропы (более высокая точка кипения) существуют в зависимости от поведения коэффициента активности.

## Распространённые азеотропные хладагенты

### R-500 (азеотроп R-12/152a)

**Состав:**
- 73,8% R-12 (CCl₂F₂) по массе
- 26,2% R-152a (CHF₂CH₃) по массе
- Азеотроп при атмосферном давлении

**Термодинамические свойства:**

| Параметр | Значение | Единицы |
|-----------|----------|---------|
| Точка кипения (101,3 кПа) | -28,0°C | (-18,4°F) |
| Критическая температура | 105,5°C | (221,9°F) |
| Критическое давление | 4,43 | МПа |
| Молярная масса | 99,3 | г/моль |
| Плотность жидкости (25°C) | 1,207 | г/см³ |
| Плотность пара (25°C, 101,3 кПа) | 4,16 | кг/м³ |

**Характеристики производительности:**
- Более высокая холодопроизводительность, чем R-12 (примерно 15% увеличение)
- Более низкая температура нагнетания, чем R-12
- Лучшая энергоэффективность во многих применениях
- Подходит для прямой замены R-12 во многих системах

**Статус:**
- Постепенный отказ в соответствии с Монреальским протоколом (содержит CFC-12)
- Больше не производится в развитых странах
- Исторически использовался в системах кондиционирования и холодоснабжения
- Заменён альтернативами на основе HFC и HFO

### R-502 (азеотроп R-22/115)

**Состав:**
- 48,8% R-22 (CHClF₂) по массе
- 51,2% R-115 (CClF₂CF₃) по массе
- Поведение, близкое к азеотропному (температурное скольжение < 0,3°C)

**Термодинамические свойства:**

| Параметр | Значение | Единицы |
|-----------|----------|---------|
| Точка кипения (101,3 кПа) | -45,4°C | (-49,7°F) |
| Критическая температура | 82,2°C | (180,0°F) |
| Критическое давление | 4,08 | МПа |
| Молярная масса | 111,6 | г/моль |
| Плотность жидкости (25°C) | 1,205 | г/см³ |
| Потенциал разрушения озона | 0,33 | - |

**Применение:**
- Системы холодоснабжения при низких температурах
- Коммерческие морозильные камеры и холодильные шкафы
- Витрины супермаркетов
- Оборудование для производства льда
- Транспортное холодоснабжение

**Эксплуатационные преимущества:**
- Более низкие температуры нагнетания, чем у R-22 в чистом виде
- Подходит для температур испарителя до -40°C
- Хорошая объёмная холодопроизводительность
- Совместим с минеральными маслами
- Более низкие степени сжатия при низких температурах

**Статус постепенного отказа:**
- Запрещён в соответствии с Монреальским протоколом (содержит HCFC-22 и CFC-115)
- Производство прекращено в развитых странах (2020)
- Заменён на R-404A, R-507A и более новые альтернативы
- Обслуживание разрешено с использованием восстановленного хладагента

### R-507A (азеотроп R-125/143a)

**Состав:**
- 50% R-125 (CHF₂CF₃) по массе
- 50% R-143a (CH₃CF₃) по массе
- Истинная азеотропная смесь (нулевое температурное скольжение)

**Термодинамические свойства:**

| Параметр | Значение | Единицы |
|-----------|----------|---------|
| Точка кипения (101,3 кПа) | -46,7°C | (-52,1°F) |
| Критическая температура | 70,9°C | (159,6°F) |
| Критическое давление | 3,79 | МПа |
| Молярная масса | 98,9 | г/моль |
| Плотность жидкости (25°C) | 1,107 | г/см³ |
| Потенциал глобального потепления | 3985 | (100 лет) |
| Потенциал разрушения озона | 0 | - |

**Применение:**
- Модернизация и замена R-502
- Низкотемпературное коммерческое холодоснабжение
- Системы охлаждения супермаркетов
- Холодильные склады
- Приложения технологического охлаждения

**Характеристики производительности:**
- Холодопроизводительность, аналогичная R-502
- Энергоэффективность, сравнимая с R-502
- Более высокие температуры нагнетания, чем R-502
- Требует синтетических масел POE или PVE
- Негорючий (классификация ASHRAE A1)

**Рассмотрения системы:**
- Несовместим с минеральным маслом
- Более высокие рабочие давления, чем R-502
- Требует изменения размера расширительного устройства
- Низко-GWP альтернативы теперь предпочтительны для новых установок

### R-508A и R-508B

**Состав R-508A:**
- 39% R-23 (CHF₃) по массе
- 61% R-116 (CF₃CF₃) по массе

**Состав R-508B:**
- 46% R-23 (CHF₃) по массе
- 54% R-116 (CF₃CF₃) по массе

**Свойства:**

| Параметр | R-508A | R-508B | Единицы |
|-----------|--------|--------|---------|
| Точка кипения (101,3 кПа) | -87,8°C | -87,0°C | (-126,0°F, -124,6°F) |
| Критическая температура | 11,2°C | 11,8°C | (52,2°F, 53,2°F) |
| Критическое давление | 3,77 | 3,82 | МПа |

**Применение:**
- Холодоснабжение при сверхнизких температурах (-70°C до -90°C)
- Каскадные холодильные системы (низкотемпературная ступень)
- Лабораторные морозильные камеры
- Оборудование для медицинского хранения
- Криогенные применения

## Поведение с постоянным составом

### Характеристики фазового перехода

**Процесс испарения:**

В отличие от зеотропных смесей, азеотропы сохраняют постоянный состав:

1. **Начальное жидкое состояние:** Состав = 50% A / 50% B
2. **Частичное испарение:** Пар и жидкость оба = 50% A / 50% B
3. **Полное испарение:** Финальный пар = 50% A / 50% B

**Отсутствие фракционирования:**
- Все молекулы испаряются пропорционально
- Отсутствует предпочтительное кипение более лёгких компонентов
- Состав жидкости остаётся постоянным
- Состав пара равен составу жидкости

### Профиль температуры

**Поведение насыщения:**

Во время фазового перехода при постоянном давлении:
- T_испарения = постоянная (отсутствует скольжение)
- Единственная точка насыщения на диаграмме P-T
- Перегрев и переохлаждение чётко определены
- Внешний вид диаграммы log P-h идентичен чистому хладагенту

**Зависимость давления от температуры:**

Для азеотропных смесей:

ln(P) = A - B/(T + C)

Где A, B, C — константы, зависящие от смеси, и зависимость следует той же форме, что и для чистых хладагентов.

### Термодинамические преимущества

**Преимущества единой точки кипения:**

1. **Предсказуемая производительность:**
   - Постоянная температура испарителя
   - Непротиворечивое управление перегревом
   - Не требуется компенсация скольжения в системах управления

2. **Эффективность теплопередачи:**
   - Изотермальное испарение и конденсация
   - Максимальная LMTD (логарифмическая средняя разница температур)
   - Отсутствие сопротивления массопередачи внутри смеси

3. **Проектирование системы:**
   - Стандартное определение размера расширительного устройства
   - Общепринятые настройки перегрева (типично 5-7°C)
   - Простые диаграммы давления-температуры

4. **Простота системы управления:**
   - Единственная температура насыщения при заданном давлении
   - Стандартная работа термостатического расширительного вентиля
   - Обычные стратегии управления давлением

## Применение и выбор системы

### Коммерческое холодоснабжение

**Применение при низких температурах:**
- Морозильные витрины: R-507A
- Холодильные шкафы: R-507A, R-404A
- Шкафы для мороженого: R-507A
- Хранилища замороженных продуктов: R-507A

**Преимущества в коммерческих системах:**
- Упрощённое управление запасами (единая смесь)
- Постоянная производительность оборудования
- Стандартные процедуры обслуживания
- Совместимость с системами контроля уровня жидкости

### Промышленное холодоснабжение

**Технологическое охлаждение:**
- Пищевая промышленность: R-507A для низких температур
- Химическое производство: R-508A для сверхнизких температур
- Фармацевтическое производство: Чистые азеотропы (на основе HFC)

**Каскадные системы:**
- Высокотемпературная ступень: R-134a, R-404A
- Низкотемпературная ступень: R-508A, R-508B
- Сверхнизкотемпературная ступень: R-23 или азеотропные смеси

### Применение в системах HVAC

**Ограниченное использование в комфортном охлаждении:**
- Большинство систем HVAC используют чистые хладагенты или зеотропы
- R-410A (почти азеотроп) доминирует в жилых/лёгких коммерческих системах
- Азеотропы исторически использовались в центробежных чиллерах (R-500)

### Применение при модернизации

**Преобразование R-502 в R-507A:**

| Параметр | R-502 | R-507A | Изменение |
|-----------|-------|--------|-----------|
| Холодопроизводительность | 100% | 98-102% | Минимальное |
| Энергоэффективность | Базовая | +2 до -3% | Аналогичная |
| Температура нагнетания | Ниже | +5 до +10°C | Выше |
| Масло | Минеральное | POE/PVE | Требуется изменение |
| Рабочее давление | Базовое | +5 до +10% | Выше |

**Процедура модернизации:**
1. Восстановить существующий хладагент R-502
2. Заменить минеральное масло синтетическим маслом POE
3. Заменить картридж осушителя на совместимый
4. Проверить совместимость эластомеров (уплотнения, прокладки)
5. Отрегулировать расширительное устройство при необходимости
6. Откачать систему до 500 мкм или ниже
7. Зарядить R-507A согласно спецификациям
8. Проверить перегрев и переохлаждение

## Рассмотрения при зарядке

### Требование жидкой зарядки

**Независимость фазы:**
- Азеотропы могут быть заряжены жидкостью или паром
- Состав остаётся постоянным независимо от метода зарядки
- Отсутствует фракционирование при выпуске из баллона
- Давление баллона не изменяется при сравнении жидкого и паровой выборки

**Методы зарядки:**

1. **Жидкая зарядка (предпочтительно):**
   - Более быстрый процесс зарядки
   - Более точные измерения массы
   - Подходит для больших систем
   - Используйте клапан жидкой подачи баллона

2. **Паровая зарядка (приемлемо):**
   - Более медленный процесс
   - Предотвращает попадание жидкости в компрессор
   - Требуется для малых зарядок
   - Безопасна для работающих систем

### Определение количества

**Зарядка по массе:**

Рассчитайте требуемую зарядку:

W = V × ρ_жидкость × FF

Где:
- W = масса хладагента (кг)
- V = объём жидкости системы (л)
- ρ_жидкость = плотность жидкости (кг/л)
- FF = коэффициент заполнения (типично 0,80-0,85)

**Зарядка по переохлаждению:**

1. Зарядите номинальную массу (80-90% рассчитанной)
2. Работайте в системе при условиях проектирования
3. Измерьте температуру линии жидкости
4. Измерьте давление линии жидкости
5. Рассчитайте переохлаждение = T_насыщения(P) - T_фактическая
6. Целевое переохлаждение: 4-7°C для типичных систем
7. Добавьте хладагент, если переохлаждение < целевого

**Зарядка по перегреву:**

Для систем без ресивера:

1. Измерьте температуру линии всасывания
2. Измерьте давление линии всасывания
3. Рассчитайте перегрев = T_фактическая - T_насыщения(P)
4. Целевой перегрев: 5-10°C при условиях проектирования
5. Добавьте хладагент, если перегрев > целевого
6. Удалите хладагент, если перегрев < целевого

### Пределы заполнения системы

**Вопросы безопасности:**

| Тип системы | Макс. коэффициент заполнения | Основание |
|------------|---------------------------|---------|
| Герметичные системы | 85% | Предотвращение переполнения жидкостью |
| Полугерметичные системы | 80% | Допуск тепловому расширению |
| Системы открытого привода | 75% | Рассмотрения возврата масла |
| Затопленные системы | 60-70% | Контроль уровня жидкости |

## Поведение утечек и обслуживание

### Стабильность состава после утечек

**Преимущество азеотропа:**

При возникновении утечек в системе:
- Пар и жидкость вытекают с одинаковым составом
- Оставшийся хладагент сохраняет исходное соотношение смеси
- Отсутствует изменение термодинамических свойств
- Отсутствует деградация производительности из-за сдвига состава

**Сравнение с зеотропными смесями:**

| Характеристика | Азеотроп | Зеотроп |
|---|---|---|
| Состав после паровой утечки | Неизменный | Смещается в сторону тяжёлых компонентов |
| Производительность после утечки | Постоянная | Может деградировать |
| Дозаправка | Простое добавление | Требуется жидкая зарядка |
| Частичный заряд приемлем | Да | Нет (состав неизвестен) |
| Требует полного восстановления | Только при загрязнении | После любой значительной утечки |

### Процедуры обслуживания

**Обнаружение утечек:**
- Электронные детекторы утечек (нагретый диод или инфракрасный)
- Мыльный раствор для визуального подтверждения
- Ультразвуковые детекторы для больших утечек
- Флуоресцентный краситель с УФ светом

**Дозаправка заряда:**

Для азеотропных смесей:
1. Найдите и отремонтируйте утечку
2. Добавьте хладагент (жидкость или пар приемлемы)
3. Коррекция состава не требуется
4. Проверьте заряд по переохлаждению или перегреву
5. Задокументируйте добавленный хладагент

**Восстановление и переработка:**

Азеотропы могут быть:
- Восстановлены с использованием стандартного оборудования
- Переработаны на месте (отфильтрованы и высушены)
- Восстановлены в соответствии со стандартами ARI-700
- Смешаны с хладагентом одного обозначения

**Обработка загрязнения:**

При загрязнении (кислота, влага, воздух):
1. Требуется полное восстановление хладагента
2. Очистка системы (промывка или замена компонентов)
3. Замена масла и картриджа осушителя
4. Откачка до глубокого вакуума (500 мкм)
5. Переполнение девственным или восстановленным хладагентом

## Сравнение с зеотропными смесями

### Термодинамические различия

**Поведение при фазовом переходе:**

| Свойство | Азеотроп | Зеотроп |
|---|---|---|
| Точка кипения | Единственное значение | Диапазон (температурное скольжение) |
| Разброс точки росы | Нулевой | 2-10°C типично |
| Стабильность состава | Постоянная | Меняется во время фазового перехода |
| Равновесие жидкость-пар | x = y | x ≠ y |
| Фракционирование | Отсутствует | Происходит при утечках |

**Последствия производительности:**

**Преимущества азеотропа:**
- Изотермальная теплопередача (выше эффективность)
- Предсказуемая температура насыщения
- Простые диаграммы P-T
- Отсутствие рассмотрений скольжения в проектировании системы
- Стандартные алгоритмы управления

**Преимущества зеотропа:**
- Температурное скольжение может улучшить производительность теплообменника
- Лучшее соответствие температурным профилям в некоторых применениях
- Преимущества противоточного теплообмена
- Потенциально более высокая эффективность в конкретных конструкциях

### Различия в проектировании системы

**Определение размера расширительного устройства:**

Азеотропы:
- Стандартные методы определения размера отверстия
- Предполагается единственная температура насыщения
- Обычное управление перегревом
- Выбор TXV по таблицам производителя

Зеотропы:
- Необходимо учитывать температуру точки росы
- Скольжение влияет на доступное переохлаждение
- Перегрев измеряется от точки росы
- Изменённые процедуры выбора

**Проектирование теплообменника:**

**Испаритель:**

Азеотропы:
- Постоянная температура испарения
- LMTD = (ΔT₁ - ΔT₂) / ln(ΔT₁/ΔT₂)
- Стандартное проектирование температуры приближения

Зеотропы:
- Температура увеличивается во время испарения
- Может улучшить LMTD в противоточных расположениях
- Требует интеграции температурного профиля

**Конденсатор:**

Азеотропы:
- Постоянная температура конденсации
- Простое проектирование зоны переохлаждения
- Стандартные расчёты приближения

Зеотропы:
- Температура снижается во время конденсации
- Зона скольжения требует отдельного анализа
- Потенциал для более близкого приближения к охлаждающему средству

### Различия в обслуживании и техническом обслуживании

**Процедуры зарядки:**

| Аспект | Азеотроп | Зеотроп |
|---|---|---|
| Метод зарядки | Жидкость или пар | Жидкость (типично) |
| Частичная зарядка | Приемлемо | Приемлемо |
| Дозаправка после утечки | Простое добавление | Предпочтительна жидкая добавка |
| Забота о составе | Отсутствует | Критична |
| Обращение с баллоном | Любая ориентация | Требуется клапан жидкости |

**Управление утечками:**

**Протокол азеотропа:**
- Отремонтируйте утечку
- Добавьте хладагент по необходимости
- Проверьте заряд
- Возвратитесь в работу

**Протокол зеотропа:**
- Отремонтируйте утечку
- Оцените величину утечки
- Рассмотрите восстановление, если потеряно >10%
- Добавьте жидкий хладагент
- Проверьте заряд и производительность
- Может потребоваться полное восстановление/переполнение при значительной паровой утечке

## Рассмотрения оборудования

### Выбор компрессора

**Требования к объёму вытеснения:**

Для азеотропных хладагентов рассчитайте требуемое вытеснение:

V_вытеснение = (Q_испарителя × v_g) / (h_1 - h_4) / η_v

Где:
- V_вытеснение = вытеснение компрессора (м³/ч)
- Q_испарителя = холодопроизводительность испарителя (кВ)
- v_g = удельный объём пара (м³/кг)
- h_1 - h_4 = эффект охлаждения (кДж/кг)
- η_v = объёмная эффективность

**Рассмотрения температуры нагнетания:**

| Хладагент | Типичная T_нагнетания | Уровень забеспокойства |
|---|---|---|
| R-507A | 65-80°C | Умеренный |
| R-404A | 70-85°C | Умеренный-высокий |
| R-502 | 55-70°C | Низкий |
| R-22 | 70-90°C | Умеренный-высокий |

**Управление температурой:**
- Впрыск жидкости для R-507A, если T_нагнетания > 90°C
- Циклы экономайзера снижают температуру нагнетания
- Увеличенные конденсаторы снижают давление конденсации и температуру

### Совместимость смазочного масла

**Выбор масла по хладагенту:**

| Азеотроп | Совместимые смазочные материалы | Класс вязкости |
|---|---|---|
| R-500 (наследие) | Минеральное масло, AB | ISO 32-68 |
| R-502 (наследие) | Минеральное масло, AB | ISO 32-68 |
| R-507A | POE, PVE | ISO 32-68 |
| R-508A/B | POE | ISO 32-68 |
| R-410A | POE, PVE | ISO 32-68 |

**Характеристики смазочного материала POE:**
- Смешиваемо с HFC хладагентами при всех температурах
- Гигроскопичен (легко поглощает влагу)
- Требует обращения в сухой среде
- Возврат масла, аналогичный системам с минеральным маслом
- Кислотное число < 0,05 мг KOH/г требуется

### Материалы компонентов системы

**Совместимость эластомеров:**

HFC-базированные азеотропы влияют на эластомеры иначе, чем CFC:

| Материал | Совместимость с CFC | Совместимость с HFC |
|---|---|---|
| Нитрил (Buna-N) | Отличная | Плохая — хорошая |
| HNBR | Хорошая | Отличная |
| Неопрен | Хорошая | Хорошая |
| EPDM | Хорошая | Хорошая |
| Виттон | Отличная | Отличная |

**Рекомендуемые материалы для HFC азеотропов:**
- Уплотнения: HNBR, Виттон
- Прокладки: EPDM, неопрен
- Уплотнительные кольца: HNBR, Виттон
- Шланги: Барьерный тип с HFC-совместимой облицовкой

### Выбор осушителя

**Типы осушивающего средства:**

Для азеотропных HFC хладагентов:
- Молекулярное сито (тип 3A или 4A предпочтителен)
- Активированный оксид алюминия (вторичный)
- Силикагель (не рекомендуется для HFC)

**Критерии определения размера:**
- Ёмкость удаления воды ≥ 30% по массе
- Рассматривается ёмкость удаления кислоты
- Перепад давления < 14 кПа при расчётном потоке
- Заменяемый картридж для больших систем

**Пределы влажности:**

| Тип хладагента | Макс. содержание влаги | Метод |
|---|---|---|
| HFC азеотропы | 50 ppm | Karl Fischer |
| HCFC смеси | 100 ppm | Karl Fischer |
| CFC смеси (наследие) | 100 ppm | Karl Fischer |

### Расширительные устройства

**Выбор TXV:**

Азеотропные хладагенты используют стандартное определение размера TXV:

1. Рассчитайте массовый расход хладагента
2. Выберите вентиль для хладагента применения
3. Используйте единственную температуру насыщения
4. Стандартные настройки перегрева (типично 5-7°C)
5. Не требуются коэффициенты коррекции скольжения

**Электронные расширительные вентили:**

Преимущества для азеотропных систем:
- Точное управление перегревом (±0,5°C)
- Адаптивные алгоритмы управления
- Быстрая реакция на изменения нагрузки
- Интеграция с системами управления зданием

**Определение размера капиллярной трубы:**

Для применений с фиксированным отверстием:

L = (π² × d⁴ × ΔP) / (128 × μ × ṁ)

Где:
- L = длина трубы (м)
- d = внутренний диаметр (м)
- ΔP = перепад давления (Па)
- μ = динамическая вязкость (Па·с)
- ṁ = массовый расход (кг/с)

Азеотропы позволяют использовать стандартные методы определения размера капилляра без рассмотрений скольжения.

## Вопросы безопасности и окружающей среды

### Классификация безопасности

**Классификации стандарта ASHRAE 34:**

| Хладагент | Класс безопасности | Воспламеняемость | Токсичность |
|---|---|---|---|
| R-500 | A1 | Отсутствует | Низкая |
| R-502 | A1 | Отсутствует | Низкая |
| R-507A | A1 | Отсутствует | Низкая |
| R-508A/B | A1 | Отсутствует | Низкая |

**Характеристики класса A1:**
- Негорючий при всех концентрациях
- Низкая токсичность (предел воздействия >400 ppm)
- Подходит для занятых помещений
- Минимальные ограничения безопасности

### Воздействие на окружающую среду

**Потенциал разрушения озона (ODP):**

| Хладагент | ODP | Статус |
|---|---|---|
| R-500 | 0,74 | Запрещён (Монреальский протокол) |
| R-502 | 0,33 | Постепенный отказ |
| R-507A | 0 | Юридически, но высокий GWP |
| R-508A/B | 0 | Юридически, но высокий GWP |

**Потенциал глобального потепления (GWP):**

| Хладагент | GWP (100 лет) | Нормативный статус |
|---|---|---|
| R-507A | 3985 | Ограничения в соответствии с поправкой Кигали |
| R-404A | 3922 | Запрещён в новом оборудовании ЕС |
| R-410A | 2088 | На рассмотрении |
| R-508A | 13,214 | Ограничено конкретным использованием |

### Будущие тенденции

**Низко-GWP альтернативы:**

Замена азеотропных смесей:
- R-448A, R-449A замена R-507A (GWP ~1400)
- R-454B замена R-410A (GWP ~466)
- R-513A как альтернатива R-134a (GWP ~631)
- Природные хладагенты (CO₂, аммиак) для конкретных применений

**Примечание:** Новые альтернативы типично являются зеотропными смесями, поступаясь стабильностью состава за экологические преимущества.

---

**Источники:**
- ASHRAE Handbook - Fundamentals, Chapter on Thermodynamics
- ASHRAE Standard 34: Designation and Safety Classification of Refrigerants
- ASHRAE Handbook - Refrigeration, Chapter on Refrigerants
- ARI Standard 700: Specifications for Refrigerants
