---
title: "ХФУ Хлорфторуглероды"
aliases: ["ХФУ Хлорфторуглероды"]
description: "Комплексный технический анализ холодильных агентов ХФУ, включающий молекулярную структуру, термодинамические свойства, механизмы разрушения озона, графики поэтапного отказа в соответствии с Монреальским протоколом и стратегии управления устаревшим оборудованием"
weight: 1
---

## Обзор

Хлорфторуглероды (ХФУ) представляют собой полностью галогенированные углеводороды, содержащие только атомы углерода, хлора и фтора. Эти синтетические соединения произвели революцию в холодильной технике и кондиционировании воздуха с 1930-х по 1980-е годы благодаря их превосходным термодинамическим свойствам, химической стабильности и нетоксичности. Однако их атмосферная устойчивость и серьёзный потенциал разрушения озона привели к их глобальному отказу в соответствии с Монреальским протоколом.

ХФУ представляют первое поколение синтетических холодильных агентов, которые заменили опасные вещества, такие как аммиак, диоксид серы и хлорметан, в основных применениях. Их разработка Томасом Мидглиджем младшим в компании General Motors в 1928 году ознаменовала парадигмальный сдвиг в безопасности и надёжности холодильной техники.

## Молекулярная структура и номенклатура

### Химический состав

ХФУ — это насыщенные алифатические соединения, в которых все атомы водорода замещены на атомы хлора или фтора. Общая химическая формула имеет вид:

**CClₓFᵧ** (для одноуглеродных соединений)
**C₂ClₓFᵧ** (для двууглеродных соединений)

Где x + y равно общему числу доступных связей в углеродном скелете.

### Система нумерации холодильных агентов

Система нумерации холодильных агентов ASHRAE для ХФУ следует этому формату:

**R-ABC**

Где:
- **A** = Число атомов углерода минус 1 (опущено, если равно нулю)
- **B** = Число атомов водорода плюс 1
- **C** = Число атомов фтора

Число атомов хлора определяется как разница после учёта валентности углерода.

**Пример: R-12 (CCl₂F₂)**
- A = 0 (один углерод, 0 опущен)
- B = 1 (ноль водородов + 1 = 1)
- C = 2 (два атома фтора)
- Атомы хлора = 4 - 2 = 2

## Обычные холодильные агенты ХФУ

### R-11 (CCl₃F) - Трихлорфторметан

**Молекулярные свойства:**

| Свойство | Значение | Единицы |
|----------|----------|---------|
| Молекулярная масса | 137,37 | г/моль |
| Температура кипения (1 атм) | 23,8 | °C |
| Критическая температура | 198,0 | °C |
| Критическое давление | 4,408 | МПа |
| Потенциал разрушения озона | 1,0 | норматив |
| Потенциал глобального потепления (100 лет) | 4 660 | CO₂ эквив |
| Время жизни в атмосфере | 45 | лет |

**Термодинамические характеристики:**
- Низконапорный холодильный агент (работает ниже атмосферного давления при типичных условиях испарителя)
- Отличен для больших центробежных охладителей
- Высокая молекулярная масса обеспечивает хорошую эффективность компрессора
- Низкая удельная теплота парообразования требует больших массовых расходов

**Исторические применения:**
- Большие центробежные охладители воды (от 35 до 3500 кВт охлаждающей мощности)
- Низкотемпературная промышленная холодильная техника
- Вспенивающий агент
- Аэрозольный пропеллент

**Эксплуатационные соображения:**
- Испаритель работает в вакууме при стандартных температурах кондиционирования воздуха
- Попадание воздуха и влаги — основная проблема
- Требуется система удаления неконденсирующихся газов
- Проблемы возврата масла из-за низких скоростей холодильного агента

### R-12 (CCl₂F₂) - Дихлордифторметан

**Молекулярные свойства:**

| Свойство | Значение | Единицы |
|----------|----------|---------|
| Молекулярная масса | 120,91 | г/моль |
| Температура кипения (1 атм) | -29,8 | °C |
| Критическая температура | 112,0 | °C |
| Критическое давление | 4,136 | МПа |
| Потенциал разрушения озона | 1,0 | норматив |
| Потенциал глобального потепления (100 лет) | 10 200 | CO₂ эквив |
| Время жизни в атмосфере | 100 | лет |

**Термодинамические характеристики:**
- Средненапорный холодильный агент
- Превосходная объёмная эффективность
- Хороший коэффициент производительности
- Благоприятная зависимость давления от температуры
- Совместим с минеральными маслами

**Исторические применения:**
- Бытовые холодильники и морозильники
- Автомобильное кондиционирование воздуха
- Среднегабаритное коммерческое холодоснабжение
- Поршневые и спиральные компрессоры
- Транспортная холодильная техника
- Промышленное технологическое охлаждение

**Свойства на кривой насыщения (выбранные точки):**

| Температура (°C) | Давление (кПа) | Плотность жидкости (кг/м³) | Плотность пара (кг/м³) | Удельная теплота парообразования (кДж/кг) |
|------------------|----------------|---------------------------|----------------------|---------------------------------------------|
| -40 | 64,7 | 1 546 | 3,98 | 165,1 |
| -20 | 151,1 | 1 488 | 8,86 | 160,3 |
| 0 | 309,1 | 1 426 | 17,42 | 154,6 |
| 20 | 567,5 | 1 357 | 31,49 | 147,5 |
| 40 | 961,8 | 1 279 | 54,18 | 138,2 |

R-12 был наиболее широко используемым холодильным агентом ХФУ, рассматривавшимся как отраслевой стандарт в течение многих десятилетий. Его сбалансированные свойства делали его пригодным для широкого диапазона применений.

### R-113 (CCl₂FCClF₂) - 1,1,2-Трихлор-1,2,2-трифторэтан

**Молекулярные свойства:**

| Свойство | Значение | Единицы |
|----------|----------|---------|
| Молекулярная масса | 187,38 | г/моль |
| Температура кипения (1 атм) | 47,6 | °C |
| Критическая температура | 214,1 | °C |
| Критическое давление | 3,392 | МПа |
| Потенциал разрушения озона | 0,8 | норматив |
| Потенциал глобального потепления (100 лет) | 6 130 | CO₂ эквив |
| Время жизни в атмосфере | 85 | лет |

**Исторические применения:**
- Очень большие центробежные охладители
- Промышленный растворитель
- Очистка электроники
- Применение прецизионной очистки
- Аэрокосмические применения

**Эксплуатационные характеристики:**
- Очень низконапорная работа (ниже атмосферного давления)
- Наибольшая молекулярная масса среди обычных ХФУ
- Отлично подходит для очень мощных систем
- Превосходная химическая стабильность
- Непередаваемые свойства растворителя

### R-114 (CClF₂CClF₂) - 1,2-Дихлор-1,1,2,2-тетрафторэтан

**Молекулярные свойства:**

| Свойство | Значение | Единицы |
|----------|----------|---------|
| Молекулярная масса | 170,92 | г/моль |
| Температура кипения (1 атм) | 3,6 | °C |
| Критическая температура | 145,7 | °C |
| Критическое давление | 3,257 | МПа |
| Потенциал разрушения озона | 1,0 | норматив |
| Потенциал глобального потепления (100 лет) | 9 800 | CO₂ эквив |
| Время жизни в атмосфере | 300 | лет |

**Исторические применения:**
- Системы холодильной техники военного и морского назначения
- Тепловые насосы
- Среднетемпературные применения
- Центробежные охладители
- Специализированные промышленные процессы

**Уникальные характеристики:**
- Длительное время жизни в атмосфере (300 лет)
- Исключительно стабильная молекула
- Низкая токсичность
- Хорошая термическая стабильность при высоких температурах
- Используется в бинарных смесях холодильных агентов

### R-115 (CClF₂CF₃) - Хлорпентафторэтан

**Молекулярные свойства:**

| Свойство | Значение | Единицы |
|----------|----------|---------|
| Молекулярная масса | 154,47 | г/моль |
| Температура кипения (1 атм) | -38,7 | °C |
| Критическая температура | 80,0 | °C |
| Критическое давление | 3,129 | МПа |
| Потенциал разрушения озона | 0,6 | норматив |
| Потенциал глобального потепления (100 лет) | 7 370 | CO₂ эквив |
| Время жизни в атмосфере | 1 020 | лет |

**Исторические применения:**
- Низкотемпературное холодоснабжение
- Каскадные системы (низконапорная ступень)
- Криогенные применения
- Компонент азеотропных смесей (R-502)
- Ультранизкотемпературные морозильники

**Эксплуатационные характеристики:**
- Подходит для температур ниже -40°C
- Высоконапорная работа
- Компонент R-502 (48,8% R-115 / 51,2% R-22)
- Исключительно долгое время жизни в атмосфере
- Ограниченное самостоятельное применение

## Анализ термодинамической производительности

### Цикл парокомпрессионной системы с R-12

Для стандартного цикла парокомпрессионной системы, работающей между температурами испарителя и конденсатора:

**Заданные условия:**
- Температура испарителя: 0°C (273,15 K)
- Температура конденсатора: 40°C (313,15 K)
- Переохлаждение: 5 K
- Перегрев: 10 K

**Точки состояния:**

| Состояние | Описание | Давление (кПа) | Температура (°C) | Энтальпия (кДж/кг) | Энтропия (кДж/кг·K) |
|-----------|---------|-----------------|------------------|---------------------|---------------------|
| 1 | Вход компрессора | 309,1 | 10 | 188,6 | 0,7085 |
| 2 | Нагнетание компрессора | 961,8 | 65 | 218,4 | 0,7085 |
| 3 | Выход конденсатора | 961,8 | 35 | 64,6 | 0,2451 |
| 4 | Вход испарителя | 309,1 | -29,8 | 64,6 | 0,2517 |

**Показатели производительности:**
- Холодильный эффект: qₑ = h₁ - h₄ = 188,6 - 64,6 = 124,0 кДж/кг
- Работа компрессора: wc = h₂ - h₁ = 218,4 - 188,6 = 29,8 кДж/кг
- COP = qₑ / wc = 124,0 / 29,8 = 4,16
- Carnot COP = Tₑ / (Tc - Tₑ) = 273,15 / 40 = 6,83
- Коэффициент эффективности = 4,16 / 6,83 = 60,9%

### Сравнительная производительность

**Сравнение производительности холодильных агентов ХФУ (условия стандартного рейтинга):**

| Холодильный агент | Давление испарителя (кПа) | Степень сжатия | Температура нагнетания (°C) | COP | Объёмная холодильная мощность (кДж/м³) |
|------------------|---------------------------|-----------------|------------------------------|-----|------------------------------------------|
| R-11 | 36,2 | 7,9 | 85 | 5,2 | 1 850 |
| R-12 | 183,0 | 3,8 | 52 | 4,4 | 2 150 |
| R-113 | 18,4 | 10,2 | 92 | 5,4 | 1 420 |
| R-114 | 81,5 | 4,5 | 58 | 4,6 | 1 680 |
| R-115 | 528,0 | 2,9 | 45 | 3,8 | 1 920 |

Примечание: Условия рейтинга - Испаритель: -15°C, Конденсатор: 30°C, переохлаждение 5K, перегрев 10K

## Механизм разрушения озона

### Стратосферная химия

ХФУ химически инертны в тропосфере из-за отсутствия атомов водорода и прочных C-F и C-Cl связей. Эта стабильность позволяет им мигрировать в стратосферу (на высоте 15-50 км), где ультрафиолетовое излучение разрывает C-Cl связи:

**Шаг 1: Фотодиссоциация**

CCl₂F₂ + hν (УФ) → CClF₂• + Cl•

Фотолиз происходит при длинах волн ниже 220 нм, изобилующих в стратосфере, но фильтруемых озоном в тропосфере.

**Шаг 2: Каталитическое разрушение озона**

Cl• + O₃ → ClO• + O₂
ClO• + O → Cl• + O₂
**Нетто: O₃ + O → 2O₂**

Один атом хлора может разрушить 100 000 молекул озона в этом каталитическом цикле до дезактивации.

**Шаг 3: Образование хлорных резервуаров**

Cl• + CH₄ → HCl + CH₃•
ClO• + NO₂ → ClONO₂

Эти резервные виды временно связывают хлор, но могут быть реактивированы.

### Потенциал разрушения озона (ODP)

ODP количественно определяет относительную способность вещества разрушать стратосферный озон по сравнению с R-11 (определён как 1,0).

**Факторы, влияющие на ODP:**
1. Число атомов хлора на молекулу
2. Время жизни в атмосфере
3. Молекулярная масса (влияет на транспорт в стратосферу)
4. Скорость фотодиссоциации в стратосфере

**Значения ODP холодильных агентов ХФУ:**

| Холодильный агент | Химическая формула | Атомы Cl | ODP |
|------------------|-------------------|----------|-----|
| R-11 | CCl₃F | 3 | 1,0 |
| R-12 | CCl₂F₂ | 2 | 1,0 |
| R-113 | CCl₂FCClF₂ | 3 | 0,8 |
| R-114 | CClF₂CClF₂ | 2 | 1,0 |
| R-115 | CClF₂CF₃ | 1 | 0,6 |

Более низкий ODP для R-113 и R-115 обусловлен пониженным выходом хлора в стратосфере, а не меньшим числом атомов хлора.

### Озонная дыра в Антарктике

Наиболее серьёзное разрушение озона происходит над Антарктикой во время австральной весны (сентябрь-ноябрь) из-за уникальных атмосферных условий:

1. **Полярные стратосферные облака (ПСО):** Образуются при температурах ниже -78°C, предоставляя поверхности для гетерогенных реакций, которые преобразуют резервные виды в активный хлор
2. **Полярный вихрь:** Изолирует антарктическую воздушную массу, предотвращая её смешивание с воздухом среднего затопления
3. **Возврат солнечного света:** Весенний солнечный свет вызывает фотолиз хлорных соединений, инициируя быстрое разрушение озона
4. **Поверхностная химия:** Частицы ПСО облегчают: ClONO₂ + HCl → Cl₂ + HNO₃

Уровень хлора, полученного из ХФУ в стратосфере, достиг пика около 2000 года на уровне примерно 3,6 ppbv (миллиардных долей по объёму).

## Монреальский протокол и поэтапный отказ

### Международная база

Монреальский протокол по веществам, разрушающим озоновый слой, подписанный в 1987 году, представляет собой наиболее успешное международное соглашение по охране окружающей среды. Он предусматривал поэтапное прекращение производства и потребления ХФУ.

**График для развитых стран (Не-участники Статьи 5.1):**

| Дата | Положение | Влияние |
|------|-----------|--------|
| 1 июля 1989 | Замораживание потребления на уровне 1986 года | Установлен базовый уровень |
| 1 июля 1993 | Сокращение на 75% от базового уровня | Крупные сокращения производства |
| 1 января 1994 | Сокращение на 100% от базового уровня | Запрет на производство большинства ХФУ |
| 1 января 1996 | Полный отказ | Запрещено всё производство ХФУ |

**График для развивающихся стран (Участники Статьи 5):**

| Дата | Положение | Влияние |
|------|-----------|--------|
| 1 июля 1999 | Замораживание потребления на уровне среднего показателя 1995-1997 | 10-летний льготный период |
| 1 января 2005 | Сокращение на 50% от базового уровня | Постепенное сокращение |
| 1 января 2007 | Сокращение на 85% от базового уровня | Ускоренное сокращение по поправкам |
| 1 января 2010 | Полный отказ | Прекращение производства |

### Освобождения для существенного использования

Ограниченное производство ХФУ продолжилось после поэтапного отказа для существенного использования, когда не существовало технически или экономически целесообразных альтернатив:

**Утверждённое существенное использование:**
1. Дозированные ингаляторы (ДИ) для лекарственных препаратов от астмы
2. Лабораторные и аналитические применения
3. Критические оборонные применения
4. Применение на космических аппаратах

Медицинское использование ХФУ в ДИ (в основном R-12 и R-114) продолжалось до тех пор, пока не стали доступны пропелленты HFA (гидрофторалканы) в начале 2000-х годов.

### Нормативно-правовая база в Соединённых Штатах

**Раздел 608 Закона о чистом воздухе:**
- Запрещает выброс ХФУ при обслуживании, техническом обслуживании или утилизации
- Требует сертификации технических специалистов (тип I, II, III, универсальный)
- Требует использования сертифицированного оборудования для восстановления/переработки
- Устанавливает максимальные штрафы за нарушения ($37 500 в день за нарушение по состоянию на 2020 год)

**Нормативные акты EPA:**
- 40 CFR Часть 82 Подраздел F: Переработка и сокращение выбросов
- 40 CFR Часть 82 Подраздел G: Политика значительных новых альтернатив (SNAP)
- Требования к ведению документации закупок и использования холодильных агентов

## Замещающие холодильные агенты и стратегии переоборудования

### Варианты прямой замены

**Замены R-11:**

| Альтернатива | Тип | ODP | GWP | Статус |
|-------------|-----|-----|-----|--------|
| R-123 | ХФОУ | 0,02 | 77 | Поэтапный отказ в соответствии с Кигалийской поправкой |
| R-245fa | ХФУ | 0 | 950 | Поэтапное исключение |
| R-1233zd(E) | ГФО | 0 | 1 | Предпочтительное долгосрочное решение |

**Замены R-12:**

| Альтернатива | Тип | ODP | GWP | Статус |
|-------------|-----|-----|-----|--------|
| R-134a | ХФУ | 0 | 1 430 | Поэтапное исключение в соответствии с Кигалийской поправкой |
| R-401A, R-409A | Смесь ХФОУ | 0,03-0,04 | 1 200 | Промежуточные решения, выведены из обращения |
| R-1234yf | ГФО | 0 | 4 | Автомобильный стандарт |
| R-513A | Смесь ГФО | 0 | 631 | Коммерческие применения |

### Соображения при переоборудовании

**Оценка совместимости системы:**

1. **Совместимость смазочного масла:**
   - ХФУ использовали минеральное масло или алкилбензол
   - Замены ХФУ требуют полиэфирного (ПЭ) или полиалкиленгликольного (ПАГ) масла
   - Замена масла обычно необходима (минимум 95% переоборудование)
   - Остаточное минеральное масло влияет на смешиваемость и возврат

2. **Совместимость материалов:**
   - Эластомеры: Различные характеристики набухания
   - Осушители: Требуется XH-7 или XH-9 для ХФУ (замена XH-5)
   - Расширительные устройства: Может потребоваться переоборудование из-за различных соотношений давления и температуры

3. **Модификации системы:**

| Компонент | Переоборудование R-12 на R-134a | Причина |
|-----------|----------------------------------|--------|
| Масло компрессора | Заменить на ПЭ | Смешиваемость с ХФУ |
| Фильтр-осушитель | Заменить на тип XH-7/XH-9 | Совместимость с ХФУ |
| O-кольца/прокладки | Проверить/заменить | Различное набухание |
| Термоэкспансионный вентиль | Перенастроить или заменить | Требуется увеличение пропускной способности на 10-15% |
| Сервисные порты | Заменить на новые фитинги | Предотвращение перекрёстного загрязнения |
| Этикетки | Обновить идентификацию холодильного агента | Нормативное требование |

**Ожидания производительности:**
- R-134a в системах R-12: типичное снижение мощности на 5-10%
- Энергетическая эффективность: обычно сравнима или немного ниже
- Температуры нагнетания: на 5-10°C выше с R-134a
- Рабочие давления: R-134a работает при немного более высоких давлениях

## Управление устаревшим оборудованием

### Обслуживание существующих систем ХФУ

**Проблемы поставки холодильного агента:**
- Новое производство ХФУ запрещено с 1996 года (развитые страны)
- Восстановленные и переработанные ХФУ — единственный легальный источник
- Цены выросли на 1000-2000% со времени поэтапного отказа
- Беспокойство по поводу поддельных холодильных агентов на некоторых рынках

**Стандарты восстановленного холодильного агента:**

Согласно стандарту AHRI 700-2016, восстановленные холодильные агенты должны соответствовать спецификациям девственного продукта:

| Параметр | R-11 | R-12 | Метод испытания |
|----------|------|------|-----------------|
| Чистота (мин %) | 99,9 | 99,9 | Газовая хроматография |
| Влажность (макс. ppm) | 20 | 10 | Титрование по Карлу Фишеру |
| Кислотность (макс. ppm) | 1 | 1 | Титрование кислотности |
| Высококипящий остаток (макс. %) | 0,01 | 0,01 | Гравиметрический |
| Твёрдые частицы/загрязнения | Визуально чистый | Визуально чистый | Визуальная проверка |
| Неконденсирующиеся газы (макс. об %) | 1,5 | 1,5 | Метод давления |

### Экономический анализ

**Анализ затрат-выгод переоборудования в сравнении с продолжением обслуживания:**

**Факторы, способствующие переоборудованию/замене:**
1. Стоимость холодильного агента ХФУ превышает $50-150/кг
2. Частое пополнение холодильного агента (утечка >10% в год)
3. Возраст оборудования >20 лет
4. Высокое энергопотребление (EER <8)
5. Доступность утилит стимулирует
6. Предстоящие крупные работы по техническому обслуживанию

**Факторы, способствующие продолжению обслуживания:**
1. Герметичная система с минимальными утечками
2. Недавние замены крупных компонентов
3. Достаточный запас холодильного агента
4. Специализированное применение с ограниченными вариантами замены
5. Короткий оставшийся срок эксплуатации (≤5 лет)

**Пример расчёта окупаемости:**

Переоборудование 100-тонного R-11 центробежного охладителя на R-123:
- Стоимость переоборудования: $80 000
- Годовая стоимость, избежанная благодаря ХФУ: $12 000
- Экономия энергии: $3 000/год
- Простой период окупаемости: 80 000 / 15 000 = 5,3 года

### Процедуры вывода из эксплуатации

**Требования EPA по утилизации оборудования:**

1. **Восстановление холодильного агента:**
   - Восстановить до установленных EPA уровней перед утилизацией
   - Высоконапорное оборудование: 0 psig (вакуум)
   - Низконапорное оборудование (R-11): 25 mmHg абсолютное давление
   - Очень высоконапорное оборудование: 0 psig

2. **Документация:**
   - Ведение записей восстановления холодильного агента
   - Отчёт в системы отслеживания холодильного агента, если требуется
   - Документирование окончательной судьбы оборудования

3. **Требования оборудования для восстановления:**
   - Должно быть сертифицировано в соответствии со стандартом AHRI 740
   - Регулярная калибровка и техническое обслуживание
   - Отдельное оборудование для разных классов холодильных агентов

## Воздействие на окружающую среду и восстановление атмосферы

### Глобальные тенденции в атмосфере

**Загрузка хлором:**
- Пик хлора в стратосфере: ~3,6 ppbv (2000)
- Текущие уровни: ~3,1 ppbv (2023)
- Доиндустриальный базовый уровень: ~0,6 ppbv
- Прогнозируемое возвращение к базовому уровню: 2060-2070

**Концентрации ХФУ в атмосфере:**

| Холодильный агент | Пиковая концентрация (ppt) | Текущий тренд | Период полураспада в атмосфере |
|------------------|---------------------------|--------------|-------------------------------|
| R-11 | 268 (1994) | Снижение на 1-2%/год | 45 лет |
| R-12 | 535 (2002) | Снижение на 0,5-1%/год | 100 лет |
| R-113 | 84 (2004) | Снижение на 1%/год | 85 лет |
| R-114 | 17 (текущий) | Стабильный/снижающийся | 300 лет |
| R-115 | 8,5 (текущий) | Медленно возрастающий | 1 020 лет |

Примечание: ppt = триллионные доли по объёму

### Восстановление озонового слоя

**Показатели успеха Монреальского протокола:**
1. Озонная дыра в Антарктике стабилизирована по размеру (не расширяется)
2. Озон средних широт показывает восстановление (0,5-3% в декаду)
3. Стратосферный хлор снижается
4. Увеличение УФ-В радиации остановлено

**Прогнозируемый график восстановления:**
- Озон Арктики: Возврат к базовому уровню 1980 года к 2030-2040 годам
- Озон среднего затоплению: Возврат к базовому уровню 1980 года к 2040-2050 годам
- Озонная дыра Антарктики: Возврат к базовому уровню 1980 года к 2060-2070 годам

Без Монреальского протокола климатические модели предсказывают:
- Стратосферный хлор достиг бы 17 ppbv к 2050 году
- Глобальное истощение озона на 50% к 2050 году
- Озонная дыра Арктики, сравнимая с Антарктической дырой
- Увеличение УФ-радиации, вызывающее миллионы дополнительных случаев рака кожи

## Сводка технических спецификаций

### Сравнение физических свойств

| Свойство | R-11 | R-12 | R-113 | R-114 | R-115 | Единицы |
|----------|------|------|-------|-------|-------|---------|
| Молекулярная масса | 137,37 | 120,91 | 187,38 | 170,92 | 154,47 | г/моль |
| Температура кипения | 23,8 | -29,8 | 47,6 | 3,6 | -38,7 | °C |
| Температура плавления | -111 | -158 | -35 | -94 | -106 | °C |
| Критическая температура | 198,0 | 112,0 | 214,1 | 145,7 | 80,0 | °C |
| Критическое давление | 4,408 | 4,136 | 3,392 | 3,257 | 3,129 | МПа |
| Плотность жидкости (25°C) | 1 467 | 1 311 | 1 565 | 1 456 | 1 291 | кг/м³ |
| Теплопроводность пара (25°C) | 8,3 | 9,8 | 7,5 | 11,2 | 12,4 | мВт/(м·K) |
| Вязкость жидкости (25°C) | 0,420 | 0,250 | 0,680 | 0,390 | 0,220 | мПа·с |
| Поверхностное натяжение (25°C) | 16,8 | 8,5 | 15,2 | 11,8 | 6,3 | мН/м |

### Классификация безопасности

В соответствии со стандартом ASHRAE 34, все ХФУ классифицируются как **A1**:
- **A:** Низкая токсичность (предельно допустимая концентрация ≥400 ppm)
- **1:** Нет распространения пламени при 60°C, 101,3 кПа

**Предельно допустимые концентрации при воздействии на рабочего места:**

| Холодильный агент | OSHA PEL | ACGIH TLV | AIHA WEEL | Единицы |
|------------------|----------|-----------|-----------|---------|
| R-11 | 1 000 | 1 000 | 1 000 | ppm (8-часовое TWA) |
| R-12 | 1 000 | 1 000 | 1 000 | ppm (8-часовое TWA) |
| R-113 | 1 000 | 1 000 | 1 000 | ppm (8-часовое TWA) |
| R-114 | 1 000 | 1 000 | 1 000 | ppm (8-часовое TWA) |
| R-115 | Не установлено | Не установлено | 1 000 | ppm (8-часовое TWA) |

**Сенсибилизация сердца:**
ХФУ могут сенсибилизировать сердце к эпинефрину, потенциально вызывая сердечную аритмию при высоких концентрациях (>10 000 ppm). Этот эффект ограничивает допустимые рабочие воздействия при техническом обслуживании в замкнутых пространствах.

## Историческое значение

### Влияние на промышленность

ХФУ обеспечили широкое внедрение холодильной техники и кондиционирования воздуха с 1930-х по 1980-е годы:

**Ключевые этапы:**
- 1928: Томас Мидглидж младший синтезирует дихлордифторметан (R-12)
- 1930: DuPont коммерциализирует ХФУ под торговой маркой "Freon"
- 1935: R-11 введён в применение для центробежных охладителей
- 1940-1950: ХФУ заменяют аммиак и SO₂ в большинстве применений
- 1960-е: Взрывной рост жилого и автомобильного кондиционирования воздуха
- 1974: Публикация гипотезы Молина-Роулэнда о разрушении озона
- 1987: Подписание Монреальского протокола
- 1996: Запрет производства ХФУ в развитых странах

**Доминирование на рынке:**
На пике использования (начало 1980-х):
- R-12: ~500 000 метрических тонн/год глобального производства
- R-11: ~300 000 метрических тонн/год глобального производства
- Объединённое производство ХФУ: ~1,1 млн метрических тонн/год

### Извлечённые уроки

Опыт с ХФУ предоставляет критически важные уроки для выбора холодильного агента:

1. **Долгосрочная оценка окружающей среды:** Атмосферное время жизни и воздействие на окружающую среду должны быть оценены до широкого внедрения
2. **Компромисс химической стабильности:** Соединения, которые химически стабильны в системах, могут сохраняться в окружающей среде
3. **Глобальное сотрудничество:** Международные соглашения могут успешно решать глобальные экологические проблемы
4. **Планирование переходного периода:** Адекватные переходные периоды и альтернативы необходимы для успешного отказа
5. **Непрерывное совершенствование:** Каждое поколение холодильных агентов решает предыдущие проблемы, при этом вводя новые соображения

## Текущий статус и перспективы на будущее

### Оставшиеся применения

Легитимное использование ХФУ в 2024 году ограничено:
- Обслуживание существующего оборудования (с использованием только восстановленных холодильных агентов)
- Освобождения для существенного использования (лабораторные, аналитические стандарты)
- Использование в качестве сырья (химический синтез, где ХФУ разрушаются)

**Глобальный рынок восстановленного холодильного агента:**
- Годовое предложение восстановленного ХФУ: ~5 000-10 000 метрических тонн
- Основные источники: Демонтаж оборудования, восстановленные холодильные агенты
- Проблемы с качеством требуют сертификации AHRI 700
- Цены: $30-150/кг в зависимости от типа холодильного агента и чистоты

### Правоприменение и нелегальная торговля

**Проблемы правоприменения:**
1. Обнаружено продолжающееся нелегальное производство ХФУ в Восточной Азии (2018-2019)
2. Поддельные баллоны для холодильного агента
3. Трансграничная контрабанда для избежания соответствия поэтапному отказу
4. Неправильно маркированные холодильные агенты

**Методы обнаружения:**
- Сети мониторинга атмосферы
- Пробоотбор баллонов и анализ
- Изотопное маркирование
- Системы отслеживания импорта/экспорта

### Экологическое наследие

Хотя выбросы ХФУ в значительной степени прекратились, их воздействие на окружающую среду продолжается:
- Концентрации R-115 в атмосфере всё ещё медленно растут из-за периода полураспада 1020 лет
- Стратосферный хлор останется повышенным на протяжении десятилетий
- Озонная дыра в Антарктике будет сохраняться до 2060 года
- Влияние на климат продолжается (высокие значения GWP)

**Общее влияние на климат:**
ХФУ способствуют примерно 12% историческому радиационному воздействию долгоживущих парниковых газов, несмотря на представление небольшой доли выбросов по массе.

## Справочные материалы и стандарты

**Ключевые стандарты:**
- Стандарт ASHRAE 34: Обозначение и классификация безопасности холодильных агентов
- Стандарт AHRI 700: Спецификации холодильных агентов
- Стандарт ASHRAE 15: Стандарт безопасности систем холодильной техники
- ISO 817: Холодильные агенты - Обозначение и классификация безопасности

**Нормативные документы:**
- Монреальский протокол по веществам, разрушающим озоновый слой
- Раздел 608 Закона о чистом воздухе (40 CFR Часть 82)
- Программа значительных новых альтернатив EPA (SNAP)
- Технические отчёты Секретариата озона UNEP

**Научная оценка:**
- Научная оценка истощения озона ВМО/UNEP (публикуется каждые 4 года)
- Доклады об изменении климата МГЭИК
- Справочник ASHRAE - Основы (Глава о холодильных агентах)
