---
title: "ГФУ Гидрофторуглероды"
aliases: ["ГФУ Гидрофторуглероды"]
description: "Комплексный технический анализ гидрофторуглеродных хладагентов, включающий молекулярную структуру, термодинамические свойства, применение, воздействие на окружающую среду, графики нормативного снижения и стратегии переходов на низкопотенциальные альтернативы"
weight: 3
---

## Обзор

Гидрофторуглероды (ГФУ) представляют третье поколение синтетических хладагентов, разработанные в качестве замены хлорфторуглеродам (ХФУ) и гидрохлорфторуглеродам (ГХФУ) после Монреальского протокола. ГФУ содержат только атомы водорода, фтора и углерода без хлора или брома, обеспечивая нулевой потенциал истощения озона (ПИО). Однако ГФУ обладают высоким потенциалом глобального потепления (ПГП), что привело к международным нормативным действиям в соответствии с Поправкой в Киото и внутренней реализацией посредством законодательства, такого как Закон об американских инновациях и производстве (AIM Act).

## Молекулярная структура и химия

### Общая формула

ГФУ следуют общей молекулярной формуле C_nH_mF_p, где отсутствие хлора исключает озоноразрушающие свойства при сохранении желаемых термодинамических характеристик. Молекулярная структура определяет физические свойства, давление насыщенного пара, горючесть и воздействие на окружающую среду.

### Характеристики молекулярных связей

Углеводородные связи в ГФУ демонстрируют высокую энергию связи (485 кДж/моль), обеспечивая химическую стабильность и сопротивление термическому разложению при нормальных условиях эксплуатации. Разница электроотрицательности между углеродом (2,55) и фтором (3,98) создает полярные молекулы с дипольными моментами в диапазоне 1,0–2,2 Дебая, влияя на межмолекулярные силы и термофизические свойства.

### Система номенклатуры

Система нумерации хладагентов ASHRAE обозначает ГФУ трёхзначным кодом:
- Первая цифра: (количество атомов углерода - 1)
- Вторая цифра: (количество атомов водорода + 1)
- Третья цифра: количество атомов фтора

Пример: R-134a содержит 2 углерода, 2 водорода, 4 фтора (1,1,1,2-тетрафторэтан)

## Распространённые ГФУ хладагенты

### R-134a (1,1,1,2-Тетрафторэтан)

#### Молекулярные свойства

| Параметр | Значение | Единицы |
|-----------|----------|---------|
| Химическая формула | CH₂FCF₃ | - |
| Молярная масса | 102,03 | г/моль |
| Температура кипения | -26,3 | °C |
| Критическая температура | 101,06 | °C |
| Критическое давление | 4,059 | МПа |
| ПИО | 0 | - |
| ПГП (AR5, 100-летний) | 1 430 | CO₂-экв |
| Время жизни в атмосфере | 13,4 | лет |

#### Термодинамическая производительность

R-134a работает с объёмной холодопроизводительностью 2 950 кДж/м³ при стандартных условиях оценки (испаритель -23,3°C, конденсатор 54,4°C). Коэффициент производительности (COP) колеблется от 2,8 до 3,2 для приложений кондиционирования воздуха и от 1,5 до 2,0 для низкотемпературного холодоснабжения.

Зависимость давления-энтальпии при насыщении:

P_sat = exp(A - B/(T + C))

Где коэффициенты для R-134a:
- A = 15,5194
- B = 2394,78
- C = -6,89

#### Применение

- Системы кондиционирования воздуха автомобилей
- Среднетемпературное коммерческое холодоснабжение
- Центробежные холодильные машины (17–1 400 кВт холодопроизводительности)
- Жилые тепловые насосы для нагрева воды
- Торговые автоматы и витрины охлаждения

#### Рассмотрения оборудования

R-134a требует полиэфирных (POE) или полиалкиленгликольных (PAG) смазочных материалов из-за несмешиваемости с минеральными маслами. Допустимая влажность системы составляет максимум 50–100 млн. Материалы из меди, латуни и алюминия обеспечивают совместимость, в то время как эластомеры требуют выбора соединений на основе Viton, неопрена или Buna-N.

### R-410A (Смесь дифторметана/пентафторэтана)

#### Состав смеси

R-410A представляет собой почти азеотропную двухкомпонентную смесь:
- R-32 (дифторметан): 50% по массе
- R-125 (пентафторэтан): 50% по массе

Температурный глиде при атмосферном давлении: 0,15°C (практически азеотропный)

#### Свойства

| Параметр | Значение | Единицы |
|-----------|----------|---------|
| Молярная масса | 72,58 | г/моль |
| Температура кипения | -51,6 | °C |
| Критическая температура | 72,13 | °C |
| Критическое давление | 4,902 | МПа |
| ПИО | 0 | - |
| ПГП (AR5, 100-летний) | 2 088 | CO₂-экв |
| Время жизни в атмосфере | ~30 | лет |

#### Термодинамические преимущества

R-410A обеспечивает на 40–60% более высокую объёмную холодопроизводительность по сравнению с R-22, что позволяет уменьшить рабочий объём компрессора и снизить количество хладагента. Рабочие давления превышают R-22 примерно на 60%, требуя улучшенных номиналов компонентов:

P_discharge,R-410A ≈ 1,6 × P_discharge,R-22

При температуре конденсации 54,4°C давление нагнетания достигает 2 860 кПа (415 фунт-сила/кв.дюйм) в сравнении с 1 795 кПа (260 фунт-сила/кв.дюйм) для R-22.

#### Применение

- Жилое и лёгкое коммерческое кондиционирование воздуха
- Бесканальные мини-сплит тепловые насосы
- Системы переменного холодоносителя (VRF)
- Крышные модульные установки (850–525 кВт)
- Комнатные кондиционеры для вычислительных центров (CRAC)

#### Требования проектирования системы

Более высокие рабочие давления требуют компонентов, рассчитанных на эксплуатацию с R-410A. Толщина стенки медной трубки увеличивается для соответствия требованиям напряженности при давлении. Смазочные материалы POE с классом вязкости по ISO 32–68 обеспечивают адекватную толщину плёнки. Ёмкость осушителя с фильтром должна увеличиться на 50% с учётом гигроскопичности POE.

### R-404A (Смесь R-125/R-143a/R-134a)

#### Состав

Тройная зеотропная смесь:
- R-125 (пентафторэтан): 44% по массе
- R-143a (1,1,1-трифторэтан): 52% по массе
- R-134a (тетрафторэтан): 4% по массе

Температурный глиде: 0,5–0,8°C при типичных условиях работы

#### Свойства

| Параметр | Значение | Единицы |
|-----------|----------|---------|
| Молярная масса | 97,6 | г/моль |
| Температура кипения | -46,5 | °C |
| Критическая температура | 72,1 | °C |
| Критическое давление | 3,735 | МПа |
| ПИО | 0 | - |
| ПГП (AR5, 100-летний) | 3 922 | CO₂-экв |
| Время жизни в атмосфере | ~30 | лет |

#### Характеристики производительности

R-404A обеспечивает низкотемпературную холодопроизводительность с температурами нагнетания на 5–8°C ниже, чем у R-502. Объёмная эффективность при температуре испарителя -40°C достигает 85–90% в поршневых компрессорах. COP варьируется от 1,2 до 1,6 для приложений холодильного хранилища замороженных продуктов.

#### Применение

- Среднетемпературное и низкотемпературное холодоснабжение супермаркетов
- Холодильные хранилища (-40°C до -10°C)
- Ледогенераторы и ледовые катки
- Транспортное холодоснабжение (грузовик и прицеп)
- Промышленное охлаждение технологических процессов

#### Влияние снижения

R-404A подвергается агрессивным ограничениям из-за ПГП, превышающего 3 900. EPA AIM Act запрещает использование в новом оборудовании эффективно с 1 января 2023 года для большинства применений. Существующие системы требуют планирования переходов на R-407A, R-407F, R-448A или R-449A в течение срока службы оборудования.

### R-407C (Смесь R-32/R-125/R-134a)

#### Состав

Тройная зеотропная смесь, разработанная как вариант для переоборудования R-22:
- R-32 (дифторметан): 23% по массе
- R-125 (пентафторэтан): 25% по массе
- R-134a (тетрафторэтан): 52% по массе

Температурный глиде: 4,9–7,0°C (значительный потенциал фракционирования)

#### Свойства

| Параметр | Значение | Единицы |
|-----------|----------|---------|
| Молярная масса | 86,2 | г/моль |
| Температура кипения | -43,6 | °C |
| Критическая температура | 86,05 | °C |
| Критическое давление | 4,631 | МПа |
| ПИО | 0 | - |
| ПГП (AR5, 100-летний) | 1 774 | CO₂-экв |
| Время жизни в атмосфере | ~30 | лет |

#### Применение

- Среднетемпературное кондиционирование воздуха
- Водяные холодильные машины (14–140 кВт)
- Крышные модульные установки
- Системы раздельного кондиционирования воздуха
- Приложения с тепловыми насосами

#### Рассмотрения фракционирования

Зеотропный температурный глиде требует процедур заправки жидкостью и протоколов управления утечками. Сдвиг состава при парообразной утечке изменяет термодинамические свойства на 3–5%. Полное извлечение и замена хладагента требуется после значительных утечек, превышающих 25% массы заряда.

### R-32 (Дифторметан)

#### Свойства

| Параметр | Значение | Единицы |
|-----------|----------|---------|
| Химическая формула | CH₂F₂ | - |
| Молярная масса | 52,02 | г/моль |
| Температура кипения | -51,7 | °C |
| Критическая температура | 78,11 | °C |
| Критическое давление | 5,782 | МПа |
| ПИО | 0 | - |
| ПГП (AR5, 100-летний) | 675 | CO₂-экв |
| Время жизни в атмосфере | 5,2 | лет |
| Класс безопасности ASHRAE | A2L | - |

#### Преимущества однокомпонентного хладагента

R-32 обеспечивает на 68% более низкий ПГП, чем R-410A, при сохранении аналогичной холодопроизводительности и эффективности. Однокомпонентный хладагент исключает проблемы фракционирования и упрощает обслуживание. Однако мягкая горючесть (классификация A2L) требует соответствия обновленным стандартам безопасности.

#### Применение

- Жилые бесканальные мини-сплит системы
- Системы VRF (Япония, Европа, развивающийся рынок США)
- Лёгкое коммерческое кондиционирование воздуха
- Жилые тепловые насосы

## Воздействие на окружающую среду и нормативные требования

### Потенциал глобального потепления

ПГП количественно оценивает воздействие радиационного усиления относительно CO₂ в течение указанных временных периодов. Пятый отчёт МГЭИК (AR5) предоставляет 100-летние значения ПГП, используемые в нормативных базах:

GWP₁₀₀ = (∫₀¹⁰⁰ RF_refrigerant(t) dt) / (∫₀¹⁰⁰ RF_CO₂(t) dt)

Где RF представляет радиационное усиление, интегрированное за 100-летний период.

### Поправка Киото к Монреальскому протоколу

Поправка Киото, принятая 15 октября 2016 года и вступившая в силу 1 января 2019 года, устанавливает глобальные графики снижения ГФУ, расслоённые по статусу развития:

#### Развитые страны (Группа 1)

| Год | Лимит потребления ГФУ (% от базового уровня) |
|-----|-----------------------------------------------|
| 2019 | 90% |
| 2024 | 60% |
| 2029 | 30% |
| 2034 | 20% |
| 2036+ | 15% |

#### Развивающиеся страны (Группа 2)

| Год | Лимит потребления ГФУ (% от базового уровня) |
|-----|-----------------------------------------------|
| 2024 | 100% (заморозка) |
| 2029 | 90% |
| 2035 | 70% |
| 2040 | 50% |
| 2045+ | 20% |

Расчёт базового уровня:
HFC_baseline = HFC_avg(2020-2022) + 0,15 × HCFC_baseline

### Закон об американских инновациях и производстве (AIM Act)

AIM Act от 2020 года предписывает EPA снизить производство и потребление ГФУ на 85% ниже базовых уровней в течение 15 лет в соответствии с графиками Поправки Киото.

#### График снижения

| Год | Допустимое производство/потребление (% от базового уровня) |
|-----|-------------------------------------------------------------|
| 2022 | 90% |
| 2024 | 60% |
| 2029 | 30% |
| 2034 | 20% |
| 2036+ | 15% |

Базовый уровень ГФУ установлен как совокупность данных производства и потребления 2011–2013 годов, конвертированных в метрические тонны эквивалента CO₂ с использованием значений ПГП.

#### Ограничения переходов технологий

EPA запрещает использование ГФУ в определённых приложениях по секторам:

**Эффективно с 1 января 2023 года:**
- Новое оборудование розничной холодильной торговли (среднетемпературное и низкотемпературное): ПГП < 1 500
- Новые холодильные машины (кроме объёмных вытеснительных): ПГП < 700

**Эффективно с 1 января 2025 года:**
- Новое жилое и лёгкое коммерческое кондиционирование воздуха: ПГП < 700
- Новые торговые автоматы: ПГП < 150

**Эффективно с 1 января 2026 года:**
- Новые автономные установки коммерческого холодоснабжения: ПГП < 300

### Нормативные требования штатов

Несколько штатов реализуют нормативные требования, превышающие федеральные:

**Нормативные требования Калифорнии (CARB):**
- Стационарные системы холодоснабжения >23 кг хладагента: годовая утечка <10%
- Ограничения на продажу хладагента эффективно с 2023 года
- Пределы ПГП для нового оборудования по секторам применения

**Нью-Йорк:**
- Пороги ПГП, соответствующие расписаниям AIM Act
- Программа требований по повышенному управлению хладагентом

## Варианты замены ГФУ

### Альтернативы на основе ГФО

Гидрофторолефины (ГФО) содержат двойные связи углерод-углерод, снижая время жизни в атмосфере до дней или недель и достигая значений ПГП ниже 10.

#### R-1234yf (2,3,3,3-Тетрафторпропен)

| Параметр | Значение |
|-----------|----------|
| ПГП | <1 |
| Применение | Автомобильное переменное токовое, маленькие холодильные машины |
| Класс безопасности | A2L |
| Замена R-134a | Прямая или почти прямая |

#### R-1234ze(E) (транс-1,3,3,3-Тетрафторпропен)

| Параметр | Значение |
|-----------|----------|
| ПГП | <1 |
| Применение | Центробежные холодильные машины, тепловые насосы |
| Класс безопасности | A2L |
| Коэффициент давления | Ниже, чем R-134a |

### Смеси ГФУ/ГФО

Смешанные хладагенты балансируют производительность, эффективность, безопасность и воздействие на окружающую среду:

#### R-448A (N40)

Состав: R-32/R-125/R-134a/R-1234yf/R-1234ze(E)
- ПГП: 1 387
- Замена R-404A с увеличением холодопроизводительности на 5–8%
- Безопасность: A1 (негорючий)

#### R-449A (XP40)

Состав: R-32/R-125/R-134a/R-1234yf
- ПГП: 1 397
- Замена R-404A для среднетемпературного и низкотемпературного
- Безопасность: A1 (негорючий)

#### R-452B (XL55)

Состав: R-32/R-125/R-1234yf
- ПГП: 698
- Альтернатива R-410A для нового оборудования
- Безопасность: A2L (мягко горючий)

#### R-454B (XL41)

Состав: R-32/R-1234yf (68,9%/31,1%)
- ПГП: 466
- Замена R-410A для жилого/лёгкого коммерческого
- Безопасность: A2L (мягко горючий)

### Естественные хладагенты

#### R-744 (CO₂)

Применение: Системы каскадного коммерческого холодоснабжения, тепловые насосы для нагрева воды
- ПГП: 1
- Трансполюсная эксплуатация требует специализированных компонентов
- Отличная объёмная холодопроизводительность при низких температурах

#### R-717 (Аммиак)

Применение: Промышленное холодоснабжение, объекты холодильного хранилища
- ПГП: 0
- Высокая эффективность и холодопроизводительность
- Токсичность (B2L) ограничивает приложения в занятых помещениях

## Рассмотрения оборудования при переходах

### Оценка совместимости

Переходы хладагентов требуют оценки нескольких факторов совместимости:

#### Совместимость смазочного материала

| Тип хладагента | Рекомендуемый смазочный материал | Требование к смешиваемости |
|-----------------|--------------------------------|---------------------------|
| R-134a | POE, PAG | Частичная до полной |
| R-410A | POE | Полная при всех температурах |
| R-404A, R-407C | POE | Полная при всех температурах |
| R-32 | POE, PVE | Полная при всех температурах |
| Смеси ГФО | POE, PVE | Специфичная для применения |

#### Совместимость эластомеров и полимеров

Хладагенты, содержащие ГФО, проявляют дифференциальные характеристики набухания по сравнению с ГФУ. Тестирование согласно ASHRAE 97 требуется для:
- Прокладок и уплотнительных колец
- Рукавных сборок
- Уплотнений вала
- Изоляции проводов

#### Совместимость металлов

ГФО и смеси ГФУ/ГФО демонстрируют совместимость со стандартными металлами HVAC (медь, латунь, алюминий, сталь). Однако гидролитические реакции с влагой производят следовые количества плавиковой кислоты, требуя:
- Содержание влаги в системе <30 млн
- Фильтр-осушитель высокой ёмкости с молекулярным ситом
- Расширенное вакуумирование до 200–300 микрон

### Давление и номиналы компонентов

Выбор хладагента влияет на давления в системе и необходимые номиналы компонентов:

#### Сравнение давления при 54,4°C температуры конденсации

| Хладагент | Давление конденсации (кПа) | Относительно R-22 |
|-----------|---------------------------|------------------|
| R-22 | 1 795 | 1,00 |
| R-134a | 1 326 | 0,74 |
| R-407C | 2 068 | 1,15 |
| R-410A | 2 860 | 1,59 |
| R-32 | 3 139 | 1,75 |
| R-452B | 2 919 | 1,63 |
| R-454B | 2 937 | 1,64 |

Хладагенты с более высоким давлением требуют:
- Увеличения толщины стенки медной трубки
- Компонентов, рассчитанных на более высокое давление, и фитингов
- Улучшения процедур пайки и контроля качества
- Обновлённых устройств сброса давления

### Соответствие стандартам безопасности

#### Стандарт ASHRAE 15-2022

Обновленные пределы заряда хладагента для хладагентов A2L в занятых помещениях на основе объёма помещения и скорости вентиляции:

m_max = LFL × V / (4 × AF)

Где:
- m_max = максимальный заряд хладагента (кг)
- LFL = нижний предел воспламеняемости (кг/м³)
- V = объём наименьшего помещения (м³)
- AF = коэффициент применения (безразмерный)

#### UL 60335-2-40

Стандарт безопасности для моторных компрессоров с хладагентами A2L включает:
- Требования обнаружения утечки хладагента
- Смягчение источников воспламенения электрических компонентов
- Анализ режимов отказа механических и электрических систем
- Протоколы тестирования распространения огня

### Переоборудование в сравнении с новым оборудованием

#### Критерии прямозаменяемого хладагента

Подстановка хладагента без значительных изменений компонентов требует:
1. Совместимость давления в пределах ±20%
2. Смешиваемость смазочного материала при всех рабочих температурах
3. Аналогичная температура нагнетания (в пределах 10°C)
4. Совпадение холодопроизводительности в пределах ±10%
5. Проверка совместимости материалов

#### Требования переоборудования системы

Переход от высокопотенциального ГФУ обычно включает:
- Полное восстановление и утилизацию хладагента
- Замену смазочного материала (слив и промывка)
- Замену фильтра-осушителя с сердечниками высокой ёмкости
- Регулировку или замену устройства расширения (калибровка расширительного клапана)
- Обновления алгоритма управления для кривых давления/температуры
- Обновленные этикетки оборудования и документация

## График переходов и стратегии

### Краткосрочные действия (2024–2026)

1. **Оценка инвентаря**
   - Документирование типов хладагентов и количеств установленного парка
   - Выявление оборудования, приближающегося к концу срока службы
   - Расчёт общего воздействия ПГП и нормативного риска

2. **Управление хладагентом**
   - Внедрение программ повышенного обнаружения и ремонта утечек
   - Целевые годовые утечки <5% для систем >23 кг
   - Установление процедур восстановления и рекламации хладагента
   - Оценка качества восстановленного хладагента согласно AHRI 700

3. **Подготовка и сертификация**
   - Обновления сертификации техника EPA Section 608
   - Подготовка по безопасности с хладагентами A2L для персонала обслуживания
   - Программы подготовки, специфичные для производителя оборудования

4. **Политика закупок**
   - Указание хладагентов с низким ПГП для закупок нового оборудования
   - Требование раскрытия ПГП в документах предложения
   - Оценка стоимости жизненного цикла, включая тенденции цен на хладагенты

### Среднесрочные действия (2027–2030)

1. **Планирование замены оборудования**
   - Приоритизация замены систем R-404A (ПГП 3 922)
   - Оценка оборудования R-410A для альтернатив R-32 или R-454B
   - Рассмотрение вариантов с естественным хладагентом для крупных промышленных систем

2. **Оптимизация системы**
   - Внедрение модернизаций компрессора с переменной скоростью
   - Повышение стратегий экономайзера и свободного охлаждения
   - Оптимизация управления перегревом и переохлаждением для снижения заряда

3. **Мониторинг и проверка**
   - Установка систем обнаружения утечки хладагента согласно ASHRAE 15
   - Внедрение автоматизированного отслеживания управления хладагентом
   - Проведение ежегодных аудитов и выверки хладагента

### Долгосрочные действия (2031–2036)

1. **Завершение переходов портфеля**
   - Достижение средневзвешенного ПГП ниже нормативных порогов
   - Переход оставшихся систем R-134a на R-1234yf или R-513A
   - Внедрение документирования управления хладагентом жизненного цикла

2. **Интеграция развития технологий**
   - Оценка хладагентов следующего поколения с ультранизким ПГП
   - Рассмотрение магнитного охлаждения или термоэлектрических альтернатив
   - Оценка зрелости технологии твёрдотельного охлаждения

## Экономические соображения

### Тренды стоимости хладагента

Снижение ГФУ приводит к повышению цен из-за ограничений предложения:

**Исторические и прогнозируемые цены ($/кг, оптом):**

| Год | R-410A | R-404A | R-134a | R-32 | R-454B |
|-----|--------|--------|--------|------|--------|
| 2020 | 6,60–11,00 | 8,82–13,23 | 11,00–15,43 | N/A | N/A |
| 2023 | 22,05–33,07 | 44,10–66,14 | 33,07–44,10 | 26,46–39,69 | 33,07–55,12 |
| 2026* | 44,10–66,14 | 110,23–176,37 | 55,12–88,18 | 33,07–55,12 | 39,69–66,14 |
| 2030* | 66,14–110,23 | 220,46–330,69 | 88,18–132,27 | 39,69–66,14 | 44,10–77,16 |

*Прогнозируемые значения на основе траектории снижения и анализа рынка

### Анализ стоимости жизненного цикла

Полная стоимость владения включает:

TCO = C_equip + C_install + ∑(C_energy + C_maint + C_refrig + C_compliance)

Где период экономической оценки обычно охватывает 15–20 лет для систем коммерческого холодоснабжения и 10–15 лет для оборудования кондиционирования воздуха.

Оборудование с более высокой эффективностью и низким ПГП часто обеспечивает положительную чистую текущую стоимость несмотря на увеличенную первоначальную стоимость посредством снижения энергопотребления и снижения расходов на хладагенты.

## Технические ресурсы

### Стандарты и руководства

- Стандарт ASHRAE 34-2022: Обозначение и классификация по безопасности хладагентов
- Стандарт ASHRAE 15-2022: Стандарт безопасности систем холодоснабжения
- Стандарт AHRI 700-2022: Характеристики хладагентов
- ISO 817:2014: Хладагенты — обозначение и классификация по безопасности
- IEC 60335-2-40: Безопасность моторных компрессоров

### Ссылки по проектированию и применению

- Справочник ASHRAE — основы (Глава 30: Термофизические свойства хладагентов)
- Справочник ASHRAE — холодоснабжение (Глава 3: Химия систем хладагента)
- Руководство AHRI N-2020: Назначение цветов контейнеров хладагента
- Нормативные требования EPA по управлению хладагентами (40 CFR часть 82)

## Заключение

Хладагенты ГФУ обеспечили успешный переход от озоноразрушающих веществ при сохранении производительности и безопасности системы. Однако проблемы изменения климата требуют ускоренного перехода на альтернативы четвёртого поколения с низким ПГП. Комбинация международных соглашений (Поправка Киото), внутреннего законодательства (AIM Act) и технологического прогресса (ГФО, естественные хладагенты) устанавливает четкие пути для снижения ГФУ в течение следующих 15 лет.

Специалисты HVAC должны разработать комплексные стратегии переходов, включающие оценку жизненного цикла оборудования, протоколы управления хладагентом, подготовку техников и оценку развивающихся технологий. Упреждающее планирование минимизирует операционные сбои и позиционирует организации для использования улучшений эффективности и возможностей соответствия нормативам, присущих внедрению хладагентов с низким ПГП.
