---
title: "Гидрофторолефины Hfo"
aliases: ["Гидрофторолефины Hfo"]
weight: 4
description: "Экологичные хладагенты HFO с низким потенциалом глобального потепления: свойства, классификация безопасности, применение в современных системах охлаждения и кондиционирования."
---
## Обзор

Гидрофторолефины (HFO, hydrofluoroolefins) — это синтетические органические хладагенты, содержащие углерод, водород, фтор и кислород, с характеристикой C=C двойной связью в молекулярной структуре. Они разработаны как экологичная замена гидрохлорфторуглеводородам (ГХФУ) и частично гидрофторуглеводородам (ГФУ), которые обладают высоким потенциалом глобального потепления (GWP, Global Warming Potential).

Развитие HFO-хладагентов обусловлено требованиями Кигальского поправки к Монреальскому протоколу (2016 г.) и Регламента ЕС 517/2014, предусматривающих постепенное сокращение использования высокопотенциальных ГФУ. HFO-соединения находят применение в холодильных системах, кондиционировании воздуха, тепловых насосах и вспенивающих агентах. Их главное преимущество — потенциал глобального потепления в 100-летнем горизонте (GWP₁₀₀) на 99–99,8 % ниже, чем у ГФУ, при сопоставимой или близкой холодильной мощности.

## Физические принципы и термодинамические свойства

HFO-хладагенты работают по циклу обратного цикла Карно (холодильный цикл), где в зависимости от давления и температуры происходит переход между жидким и газообразным состояниями. Наличие двойной связи C=C в молекуле обусловливает более высокий коэффициент полезного действия разложения в атмосфере, что минимизирует вклад в озоновую дыру (ODP ≈ 0) и потенциал глобального потепления.

Уравнение состояния для HFO близко описывается уравнением Бенедикта—Вебба—Рубина или более простыми моделями реальных газов:

$$P V = n R T + \frac{B(T)}{V} + \frac{C(T)}{V^2}$$

где $B(T)$ и $C(T)$ — вириальные коэффициенты, учитывающие отклонение от идеального газа.

Теплоёмкость жидкой и газообразной фаз, теплота парообразования (л), вязкость и теплопроводность HFO существенно влияют на эффективность компрессора и теплообменников:

$$Q = m \cdot L$$

где $Q$ — теплота парообразования (кДж/кг), $m$ — масса хладагента (кг), $L$ — удельная теплота парообразования.

## Основные HFO-хладагенты и их свойства

### R1234yf (2,3,3,3-тетрафторопроп-1-ен)

**R1234yf** разработан как прямая замена R134a в мобильной кондиционировании воздуха (кондиционеры автомобилей). Основные характеристики:

- **GWP₁₀₀**: 4 (по сравнению с R134a GWP = 1430)
- **ODP**: 0 (нет влияния на озоновый слой)
- **Температура кипения при 101,325 кПа**: −29,5 °C
- **Критическая температура**: 94,7 °C
- **Критическое давление**: 3382 кПа
- **Молекулярная масса**: 114 г/моль
- **Класс безопасности ASHRAE**: A2L (слегка воспламеняется, низкая токсичность)
- **Энергетическая эффективность (EER)**: на 5–10 % выше, чем R134a

R1234yf требует адаптации компрессорного масла (полиольные эфиры POE) и конструкции герметизации из-за легкой воспламеняемости.

### R1234ze(E) (1,3,3,3-тетрафторопроп-1-ен)

**R1234ze(E)** применяется в центральных системах кондиционирования, чиллерах и холодильных системах среднего температурного диапазона:

- **GWP₁₀₀**: 6
- **ODP**: 0
- **Температура кипения**: −19,0 °C
- **Критическая температура**: 109,4 °C
- **Критическое давление**: 3634 кПа
- **Молекулярная масса**: 114 г/моль
- **Класс безопасности**: A1 (невоспламеняющийся, низкая токсичность)
- **COP в охлаждении**: 3,2–3,8 (в зависимости от режима)

Преимущество R1234ze(E) — его невоспламеняемость, что упрощает монтаж и эксплуатацию. Давление кипения выше, чем у R1234yf, что требует прочных теплообменников.

### R1233zd(E) (1,1,1,2,2,5,5,5-октафторо-3-метокси-пентан)

**R1233zd(E)** используется в больших чиллерах, каскадных системах охлаждения и вспенивающих агентах для теплоизоляции:

- **GWP₁₀₀**: 5
- **ODP**: 0
- **Температура кипения**: 18,0 °C (выше комнатной температуры)
- **Критическая температура**: 163,15 °C
- **Критическое давление**: 3633 кПа
- **Молекулярная масса**: 230 г/моль
- **Класс безопасности**: A1
- **Область применения**: низкие и среднетемпературные системы

### R513A (смесь R1234yf и R134a)

**R513A** — азеотропная смесь (примерно 56 % R1234yf и 44 % R134a), разработанная как более доступная замена R134a:

- **GWP₁₀₀**: 573 (промежуточное значение)
- **ODP**: 0
- **Температура кипения**: −46,2 °C
- **Класс безопасности**: A1
- **COP**: незначительно ниже, чем у R1234yf, но выше R134a

R513A позволяет использовать существующее оборудование R134a с минимальными модификациями.

| Хладагент | GWP₁₀₀ | ODP | T_кип (°C) | Класс безопасности | Основное применение |
|-----------|--------|-----|------------|-------------------|---------------------|
| R1234yf  | 4      | 0   | −29,5      | A2L               | Мобильное кондиц.   |
| R1234ze  | 6      | 0   | −19,0      | A1                | Чиллеры, центры.    |
| R1233zd  | 5      | 0   | 18,0       | A1                | Низкотемп. системы  |
| R513A    | 573    | 0   | −46,2      | A1                | Замена R134a        |

## Вопросы воспламеняемости и классификация безопасности

Согласно ASHRAE 34-2019 (Designation and Safety Classification of Refrigerants), хладагенты классифицируются по двум показателям:

1. **Токсичность**: класс A (низкая) или B (высокая)
2. **Воспламеняемость**: класс 1 (невоспламеняющийся), 2L (слегка воспламеняющийся), 2 (воспламеняющийся), 3 (легко воспламеняющийся)

**Класс A2L** (как R1234yf):
- Низкая острая токсичность
- Слегка воспламеняется (выше LFL, Lower Flammability Limit, ~200 г/м³)
- Требует дополнительных мер безопасности: ограничение заряда (≤2,5 кг в системе кондиционирования автомобиля по EU 2006/40/EC), вентиляция, герметизация, использование масел совместимых с хладагентом

**Класс A1** (как R1234ze, R1233zd, R513A):
- Низкая острая токсичность
- Невоспламеняется (LFL отсутствует или выше 600 г/м³)
- Требования безопасности минимальны, возможно использование в полузакрытых помещениях без дополнительной вентиляции

Для A2L-хладагентов производители холодильного оборудования должны:
- Разработать процедуры обслуживания и переработки
- Использовать материалы, устойчивые к воспламенению
- Предусмотреть барьеры в системе для предотвращения утечек

## Методика расчёта эффективности и подбора систем

Холодильный коэффициент полезного действия системы с HFO определяется из цикла Ранкина:

$$\text{COP}_{\text{охл}} = \frac{Q_0}{W} = \frac{h_1 - h_4}{h_2 - h_1}$$

где:
- $Q_0$ — холодильная мощность (Вт, кДж/ч)
- $W$ — механическая работа компрессора (Вт)
- $h_1, h_2, h_4$ — удельные энтальпии (кДж/кг) в характерных точках цикла

Для практических расчётов используются табличные значения из диаграмм P–h (давление–энтальпия), h–s (энтальпия–энтропия) и программное обеспечение (REFPROP NIST, CoolProp, библиотеки производителей).

При переходе с R134a на R1234yf или R513A необходимо учитывать:

$$\Delta P_{\text{расчётное}} = P_{\text{R134a}} \times K_{\text{давления}}$$

где $K_{\text{давления}}$ для R1234yf ≈ 1,05–1,10, для R513A ≈ 0,95–1,05 в зависимости от режима.

Теплопередача в теплообменнике (конденсатор, испаритель) пересчитывается согласно:

$$Q = U \cdot A \cdot \Delta T_m$$

где учитываются отличия в теплопроводности масла (PAO, POE), вязкости и поверхностного натяжения HFO от ГФУ.

## Применение в ОВК и холодильных системах

### Мобильное кондиционирование (MAC)

R1234yf стал обязательным хладагентом в Европе (с 2017 г.) и находит всё большее применение в США и Азии. Системы MAC работают при давлениях 1–3 МПа, с компрессорами объёмом 200–500 см³/об., производительностью 5–15 кВт.

### Центральные системы кондиционирования и чиллеры

R1234ze(E) внедряется в воздухоохлаждаемых и водоохлаждаемых чиллерах мощностью 50–5000 кВт. При температуре конденсации +35 °C и испарения +5 °C COP составляет 3,5–4,2.

### Низкотемпературное охлаждение

R1233zd(E) применяется в системах заморозки и глубокого охлаждения (до −30 °C), а также в каскадных установках с CO₂ в качестве низкотемпературной ступени.

### Тепловые насосы

R1234ze(E) и смеси на основе R1234yf используются в воздушных и грунтовых тепловых насосах с мощностью 5–50 кВт, обеспечивая COP отопления 3,0–4,5 при температурных напорах 20–30 К.

## Стандарты и нормативные документы

- **ASHRAE 34-2019**: Designation and Safety Classification of Refrigerants
- **ASHRAE 15-2019**: Safety Standard for Refrigeration Systems (требования к системам с A2L)
- **ISO 817:2014**: Refrigerants — Designation and safety classification
- **EU 517/2014**: Fluorinated Greenhouse Gases Regulation (требование к сокращению GWP)
- **EU 2006/40/EC**: Mobile air conditioning systems (автомобильные кондиционеры)
- **ГОСТ Р 51761-2021**: Хладагенты. Обозначение, классификация по безопасности (применение на территории РФ)
- **СП 41-104-2000**: Проектирование и монтаж внутридомовых газопроводов из металлических труб (для систем с ограничениями по воспламеняемости)

## Практические рекомендации и типовые параметры

| Параметр | R1234yf | R1234ze | R1233zd | R513A |
|----------|---------|---------|---------|-------|
| Рекомендуемый заряд (кг) | 0,6–1,2 | 1,5–3,0 | 3,0–8,0 | 0,8–1,5 |
| Рекомендуемое масло | POE PAO | POE | POE | POE PAO |
| Максимум расчётного давления (МПа) | 2,8–3,2 | 3,5–4,0 | 2,8–3,2 | 2,8–3,0 |
| Минимальная герметизация (×10⁻⁴ % в год) | <0,5 | <0,3 | <0,5 | <0,5 |
| Диапазон температур конденсации (°C) | +30 до +50 | +30 до +55 | +20 до +50 | +30 до +50 |

**Ошибки при внедрении:**
1. Использование минерального масла (MO) вместо синтетического POE/PAO — приводит к закупориванию капилляров влагой
2. Смешивание разных HFO-хладагентов в одной системе — нарушает азеотропный состав смесей
3. Игнорирование требований A2L по герметизации и вентиляции
4. Недостаточная очистка системы перед заправкой — остатки R134a снижают эффективность на 15–25 %

**Типовые значения утечек:** для систем с R1234yf при коэффициенте утечки 0,3–0,5 % в год потеря производительности составляет ~2–3 % за сезон.
