---
title: "Природные хладагенты"
aliases: ["Природные хладагенты"]
weight: 5
description: "Теплофизические свойства, рекомендации по применению и требования безопасности для аммиака (R-717), углекислого газа (R-744), углеводородов и воды в качестве хладагентов в коммерческих и промышленных системах"
---

Природные хладагенты — это вещества, встречающиеся в естественном виде в окружающей среде и используемые в качестве рабочих жидкостей в системах холодоснабжения и тепловых насосах. Эти хладагенты имеют нулевой потенциал разрушения озонового слоя (ODP) и пренебрежимо малый или нулевой потенциал глобального потепления (GWP), что делает их экологически приоритетной альтернативой синтетическим хладагентам. К основным природным хладагентам относятся аммиак (R-717), углекислый газ (R-744), углеводороды (R-290, R-600a, R-1270) и вода (R-718).

## Сравнение теплофизических свойств

Выбор природного хладагента зависит от понимания его теплофизических характеристик относительно требований приложения.

| Свойство | Аммиак (R-717) | CO₂ (R-744) | Пропан (R-290) | Изобутан (R-600a) | Вода (R-718) |
|----------|-----------------|-------------|-----------------|-----------------------|---------------|
| Молярная масса | 17,03 г/моль | 44,01 г/моль | 44,10 г/моль | 58,12 г/моль | 18,02 г/моль |
| Температура кипения при нормальном давлении | -33,3°C | -78,4°C (сублимирует) | -42,1°C | -11,7°C | 100,0°C |
| Критическая температура | 132,3°C | 31,0°C | 96,7°C | 134,7°C | 374,0°C |
| Критическое давление | 11,33 МПа | 7,38 МПа | 4,25 МПа | 3,63 МПа | 22,06 МПа |
| Удельная теплота парообразования (при 0°C) | 1262 кДж/кг | 234 кДж/кг | 426 кДж/кг | 367 кДж/кг | 2501 кДж/кг |
| Плотность жидкости (при 0°C) | 639 кг/м³ | 929 кг/м³ | 528 кг/м³ | 601 кг/м³ | 1000 кг/м³ |
| ODP | 0 | 0 | 0 | 0 | 0 |
| GWP (на 100 лет) | 0 | 1 | 3 | 3 | 0 |

## Аммиак (R-717)

Аммиак является одним из старейших и наиболее термодинамически эффективных хладагентов промышленного применения. Его превосходные характеристики теплопередачи и высокая удельная теплота парообразования позволяют использовать теплообменники меньшей поверхности по сравнению с синтетическими альтернативами.

### Термодинамическое совершенство

Аммиак демонстрирует отличную объемную холодопроизводительность благодаря низкой молярной массе и высокой удельной теплоте парообразования. При типичных температурах испарения -10°C и конденсации 35°C аммиачные системы достигают значений коэффициента преобразования энергии (COP) на 5-10% выше, чем сопоставимые системы на HFC. Высокая критическая температура (132,3°C) обеспечивает работу в широком диапазоне условий конденсации без приближения к транскритической области.

Зависимость давления от температуры для аммиака приводит к умеренным рабочим давлениям. При испарении при -10°C давление насыщения составляет 291 кПа (абсолютное), а при конденсации при 35°C давление достигает 1352 кПа. Эти давления остаются в пределах стандартных технических характеристик промышленного оборудования.

### Совместимость материалов

Аммиак проявляет химическую несовместимость с медью и медными сплавами, требуя конструкции из стали или алюминия для всех контактирующих с хладагентом компонентов. Содержание меди выше 2% в сплавах приводит к коррозии и образованию медных соединений. Стандартные материалы включают:

- Углеродистую сталь для сосудов высокого давления и трубопроводов
- Нержавеющую сталь (304, 316) для приложений высокой чистоты
- Алюминий для спаянных пластинчатых теплообменников
- Синтетические эластомеры (бутадиен-нитрильный каучук, неопрен) для уплотнений

### Требования безопасности

Аммиак отнесен к группе безопасности ASHRAE B2L (низкая токсичность, низкая воспламеняемость). Предельно допустимая концентрация (ПДК) составляет 25 ppm для усредненного по времени значения за 8 часов. Острый запах аммиака обеспечивает его встроенное обнаружение при концентрациях уже 5 ppm, значительно ниже вредных уровней.

Пределы воспламеняемости в воздухе находятся в диапазоне 15% до 28% по объему, требуя температур источника зажигания выше 651°C. Этот узкий диапазон воспламеняемости и высокая температура самовоспламенения приводят к низкому риску пожара при нормальных условиях эксплуатации.

Стратегии минимизации заправки хладагентом включают:

- Системы с переливом жидкости, снижающие заправку на 30-50%
- Распределенные архитектуры холодоснабжения
- Вторичные контуры с гликолем или CO₂
- Закрытые машинные отделения с вентиляцией и обнаружением утечек

### Применение

Аммиак доминирует в крупномасштабном промышленном холодоснабжении:

- Холодильные склады (заправка 2000-20 000 кг)
- Предприятия пищевой промышленности
- Ледовые катки и арены
- Холодоснабжение нефтехимических объектов
- Судовые системы холодоснабжения

## Углекислый газ (R-744)

Углекислый газ работает в трансритических циклах для большинства приложений HVAC благодаря его низкой критической температуре 31,0°C. Ниже этой температуры CO₂ функционирует в подкритических циклах компрессионного охлаждения; выше нее высокотемпературная сторона работает в сверхкритическом состоянии, где четкое изменение фазы не происходит.

### Работа в трансритическом цикле

В трансритической работе теплоотведение происходит при сверхкритических давлениях (обычно 8-13 МПа) через охлаждение газа, а не конденсацию. COP трансритических систем на CO₂ критически зависит от температуры выхода из газового охладителя и оптимизации давления. Оптимальное давление на нагнетании варьируется в зависимости от условий окружающей среды согласно:

P_оптимальное ≈ 2,6 × P_испарения + (коэффициент коррекции по температуре окружающей среды)

Системы требуют компонентов, рассчитанных на высокое давление (до 14 МПа расчетное давление) и специализированных дроссельных устройств, способных работать с высокими перепадами давлений (3:1 до 5:1).

### Характеристики теплопередачи

CO₂ демонстрирует исключительные коэффициенты теплопередачи благодаря низкой вязкости и высокой теплопроводности. В сверхкритической области удельная теплоемкость значительно варьируется с температурой, создавая температурный глайд при теплоотведении, который может быть согласован с профилем температуры теплоприемника для повышения термодинамического совершенства.

Коэффициенты теплопередачи в испарителе для CO₂ превышают показатели R-404A в 1,5-3 раза, позволяя разрабатывать компактные конструкции теплообменников. Высокие рабочие давления приводят к высоким плотностям паров, снижая требуемый объем вытеснения компрессора и потери давления на линии всасывания.

### Архитектура системы

Трансритические системы на CO₂ включают специализированные компоненты:

- **Обход паров вспышки:** восстанавливает работу расширения и снижает нагрузку на компрессор на 5-15%
- **Эжекторы:** используют энергию расширения для предварительного сжатия паров всасывания, повышая COP на 8-12%
- **Параллельное сжатие:** раздельно обрабатывает пары вспышки при промежуточном давлении
- **Внутренние теплообменники:** переохлаждают жидкость высокого давления одновременно с перегревом паров всасывания

### Применение

Системы на CO₂ отличаются в приложениях с:

- Одновременными требованиями охлаждения и нагревания (супермаркеты, тепловые насосы)
- Низкими температурами испарения (-30°C до -50°C), где преимущества эффективности возрастают
- Распределенными нагрузками холодоснабжения (каскадные системы, вторичные контуры)
- Тепловыми насосами для нагрева горячей воды (достижимо COP > 4,0)

## Углеводороды

К углеводородным хладагентам относятся пропан (R-290), изобутан (R-600a) и пропилен (R-1270). Эти хладагенты демонстрируют термодинамические свойства, подобные HFC хладагентам, которые они заменяют, часто служа «совместимыми» альтернативами с минимальными модификациями системы.

### Термодинамические характеристики

Свойства пропана (R-290) тесно соответствуют R-22, делая его пригодным для существующего оборудования R-22 с уменьшением заправки примерно на 40-50%. Уменьшение заправки результирует из более высокого холодильного эффекта на единицу массы и более низких требуемых расходов массы.

Изобутан (R-600a) служит заменой R-134a в малых герметичных системах, особенно в бытовых холодильниках и морозильниках. Его более низкие рабочие давления снижают работу сжатия компрессора при сохранении адекватной объемной холодопроизводительности в компрессорах с малым объемом вытеснения.

### Управление воспламеняемостью

Углеводороды отнесены к группе безопасности ASHRAE A3 (низкая токсичность, высокая воспламеняемость). Пределы воспламеняемости для пропана находятся в диапазоне 2,1% до 9,5% по объему в воздухе, с температурой самовоспламенения 470°C.

Пределы заправки, установленные стандартами безопасности:

| Приложение | Максимальная заправка | Стандарт |
|-------------|---------------|----------|
| Бытовое холодоснабжение | 150 г | IEC 60335-2-24 |
| Коммерческое холодоснабжение (занятое помещение) | 500 г на контур | ISO 5149 |
| Коммерческое холодоснабжение (машинное отделение) | Без ограничений при вентиляции | ISO 5149 |
| Бытовое кондиционирование | 1,2 кг | IEC 60335-2-40 |

Меры безопасности включают:

- Обнаружение утечек с автоматической вентиляцией
- Минимизацию заправки через спаянные пластинчатые теплообменники
- Электрооборудование, рассчитанное на взрывоопасные атмосферы (Зона 2)
- Вторичные контуры для требований большой мощности
- Изоляцию машинного отделения с взрывозащищенной вентиляцией

### Совместимость материалов

Углеводороды демонстрируют отличную совместимость с обычными материалами холодоснабжения, включая медь, латунь, сталь и алюминий. Стандартные минеральные или алкилбензольные смазки функционируют эффективно, в отличие от HFC, требующих полиэфирных масел (POE).

### Применение

Углеводородные хладагенты находят применение в:

- Бытовых холодильниках и морозильниках (50-150 г заправка)
- Коммерческих витринах холодоснабжения и холодильных прилавках
- Торговых автоматах и охладителях напитков
- Малых сплит-системах кондиционирования (<5 кВт)
- Промышленном охлаждении процессов с размещением в машинном отделении

## Вода (R-718)

Вода служит хладагентом в центробежных чиллерах, работающих при температурах испарения выше 4°C. Высокая удельная теплота парообразования и нулевое воздействие на окружающую среду делают воду идеальной для конкретных приложений несмотря на эксплуатационные ограничения.

### Характеристики работы

Высокая температура кипения воды при нормальном давлении требует работы под высоким вакуумом. При температуре испарителя 4°C давление насыщения составляет только 0,81 кПа (абсолютное), требуя герметичной конструкции и постоянного удаления неконденсирующихся газов. Давления конденсатора при 30°C достигают 4,24 кПа, все еще значительно ниже атмосферного.

Большой удельный объем водяного пара требует компрессоров высокого вытеснения. Двухступенчатые центробежные компрессоры с окружными скоростями рабочих колес, превышающими 200 м/с, достигают необходимых перепадов давлений при обработке высоких объемных расходов. Типичные водяные чиллеры работают с:

- Давлением в испарителе: 0,6-1,2 кПа
- Давлением в конденсаторе: 2,0-7,0 кПа
- Перепадом давления: 3:1 до 8:1
- COP: 5,5-7,0 (в зависимости от подъема давления)

### Защита от замерзания

Температура замерзания воды при 0°C требует строгой защиты от замерзания. Конструкции испарителя включают:

- Затопленные трубные пучки с протеканием воды со стороны хладагента
- Низкие скорости воды (∆T = 3-8°C)
- Защиту от замерзания с автоматическим отключением
- Цикл опорожнения при остановке
- Гликольные растворы для температур ниже 4°C

### Применение

Водяные чиллеры подходят для приложений с:

- Температурами охлажденной воды ≥4°C (комфортное охлаждение)
- Большими мощностями охлаждения (≥500 кВт)
- Доступным теплоотведением при умеренных температурах
- Требованиями высокой эффективности, оправдывающими капитальные затраты
- Географическими местоположениями с доступностью воды

## Сравнительный выбор приложения

Выбор природного хладагента зависит от требований мощности, рабочих температур, инфраструктуры безопасности и нормативно-правовой среды.

| Диапазон мощности | Температура испарения | Предпочтительный природный хладагент | Обоснование |
|----------------|-----------------|-------------------------------|-----------|
| <1 кВт | -10 до 10°C | R-600a (изобутан) | Низкая заправка, герметичные системы, эффективность |
| 1-10 кВт | -10 до 10°C | R-290 (пропан) | Совместимая замена, умеренная заправка |
| 10-100 кВт | -30 до 5°C | R-744 (CO₂) | Безопасность, распределенные нагрузки, нагревание |
| >100 кВт | -40 до -10°C | R-717 (аммиак) | Эффективность, низкая стоимость, промышленная инфраструктура |
| >500 кВт | >4°C | R-718 (вода) | Максимальная эффективность, нулевое воздействие на окружающую среду |

Тенденция к природным хладагентам ускоряется благодаря поэтапному отказу от синтетических хладагентов с высоким GWP по регламентам Кигальской поправки к Монреальскому протоколу. Проектировщики систем все чаще указывают природные хладагенты для нового строительства, особенно в промышленном и коммерческом холодоснабжении, где инфраструктура безопасности и обученный персонал поддерживают их внедрение.

## Нормативно-правовая база

Природные хладагенты подпадают под действие многочисленных нормативных юрисдикций:

- **ASHRAE Standard 15:** Требования безопасности механических систем холодоснабжения
- **ASHRAE Standard 34:** Классификация безопасности хладагентов и пределы концентрации
- **ISO 5149:** Системы холодоснабжения и тепловые насосы с воспламеняющимися хладагентами
- **Серия IEC 60335:** Безопасность бытовых приборов с пределами воспламеняющихся хладагентов
- **Программа EPA SNAP:** Приемлемые заменители веществ, разрушающих озоновый слой

Местные строительные коды и противопожарные коды налагают дополнительные ограничения на количество хладагентов и требования к установке. Многие юрисдикции в настоящее время предоставляют стимулы для внедрения природных хладагентов через программы повышения энергетической эффективности и финансирования переходного периода на хладагенты.
