---
title: "Неорганические природные хладагенты"
aliases: ["Неорганические природные хладагенты"]
description: "Комплексный технический анализ неорганических природных хладагентов, включая аммиак (R-717), диоксид углерода (R-744), воду (R-718) и воздух (R-729). Охватывает термодинамические свойства, требования безопасности, спецификации оборудования и промышленные применения для хладагентов с нулевым ОДП и нулевым ПГП."
weight: 2
---

Неорганические природные хладагенты представляют самый древний класс хладагентов, используемых в коммерческой практике. Эти вещества — аммиак, диоксид углерода, вода и воздух — встречаются естественным образом в окружающей среде и обладают нулевым потенциалом разрушения озона (ОДП) и нулевым прямым потенциалом глобального потепления (ПГП). Несмотря на экологические преимущества, неорганические хладагенты представляют уникальные инженерные задачи, связанные с рабочими давлениями, совместимостью материалов и требованиями безопасности, которые отличают их от синтетических альтернатив.

## Сравнение фундаментальных свойств

Термофизические свойства неорганических хладагентов существенно отличаются от синтетических хладагентов, требуя специализированных подходов к проектированию.

| Свойство | R-717 (NH₃) | R-744 (CO₂) | R-718 (H₂O) | R-729 (Air) |
|----------|-------------|-------------|-------------|-------------|
| Молекулярная масса | 17,03 | 44,01 | 18,02 | 28,97 |
| Точка кипения при 1 атм (°C) | -33,3 | -78,4 (сублимирует) | 100,0 | -194,4 |
| Критическая температура (°C) | 132,3 | 31,0 | 374,1 | -140,7 |
| Критическое давление (бар) | 113,3 | 73,8 | 220,6 | 37,7 |
| ОДП | 0 | 0 | 0 | 0 |
| ПГП (100 лет) | 0 | 1 | 0 | 0 |
| Группа безопасности ASHRAE 34 | B2L | A1 | A1 | A1 |
| Скрытая теплота при НТК (кДж/кг) | 1371 | 574 (при тройной точке) | 2257 | 199 |

## Аммиак (R-717)

### Термодинамические свойства

Аммиак демонстрирует исключительные термодинамические характеристики, которые делают его наиболее эффективным хладагентом для промышленных применений. Скрытая теплота парообразования при нормальной точке кипения достигает 1371 кДж/кг, примерно в 5-7 раз выше, чем у синтетических хладагентов. Это свойство приводит к значительно более низким расходам массы хладагента для эквивалентной холодопроизводительности.

**Соотношение давление-температура (уравнение Антуана):**

```
log₁₀(P) = A - B/(C + T)
```

Где:
- P = давление насыщения (бар)
- T = температура (°C)
- A = 7,3605
- B = 1617,9
- C = 240,17

**Типичные условия насыщения:**

| Температура (°C) | Давление (бар абс) | Плотность жидкости (кг/м³) | Плотность пара (кг/м³) | hfg (кДж/кг) |
|------------------|-------------------|---------------------------|----------------------|-------------|
| -40 | 0,717 | 681,3 | 0,589 | 1436 |
| -30 | 1,195 | 671,5 | 0,954 | 1416 |
| -20 | 1,901 | 661,5 | 1,490 | 1396 |
| -10 | 2,908 | 651,2 | 2,264 | 1375 |
| 0 | 4,294 | 640,6 | 3,364 | 1354 |
| +10 | 6,153 | 629,6 | 4,906 | 1332 |
| +20 | 8,576 | 618,2 | 6,997 | 1308 |
| +30 | 11,67 | 606,2 | 9,797 | 1283 |
| +40 | 15,55 | 593,5 | 13,49 | 1256 |

### Коэффициент производительности

Объемная холодопроизводительность аммиака значительно превосходит синтетические хладагенты. Для одноступенчатой системы, работающей между -30°C испарения и +30°C конденсации:

```
COP = Qe / W = (h₁ - h₄) / (h₂ - h₁)
```

Типичные одноступенчатые COP для систем с аммиаком:
- Низкая температура (-40°C/-30°C испарения, +30°C конденсации): 2,8-3,2
- Средняя температура (-10°C испарения, +30°C конденсации): 4,5-5,2
- Высокая температура (+5°C испарения, +30°C конденсации): 6,5-7,8

### Совместимость материалов

Химическая реактивность аммиака налагает строгие требования к выбору материалов. Хладагент образует взрывчатые соединения с ртутью и разъедает медь, латунь, бронзу и другие медьсодержащие сплавы.

**Допустимые материалы:**
- Углеродистая сталь (наиболее распространенная, экономичная)
- Нержавеющая сталь (типы 304, 316 для коррозионных сред)
- Алюминий (ограниченные применения, тщательный выбор сплава)
- Ковкий чугун (корпусы центробежных компрессоров)
- Ковкий чугун (клапаны, фитинги)

**Запрещенные материалы:**
- Медь и медные сплавы (содержание меди >2%)
- Устройства, содержащие ртуть
- Оцинкованные (покрытые цинком) компоненты в прямом контакте с аммиаком
- Большинство эластомеров (совместим бутадиен-нитрильный каучук, неопрен ограничен)

### Классификация безопасности и опасности

ASHRAE Standard 34 классифицирует аммиак как группу B2L:
- **B**: Повышенная токсичность (IDLH = 300 ppm)
- **2L**: Низкая воспламеняемость (LFL = 15%, UFL = 28% по объему в воздухе)

**Пороги токсичности:**
- Порог запаха: 5-50 ppm (ощущается запахом)
- OSHA PEL (8-часовая TWA): 25 ppm
- OSHA STEL (15-минутная): 35 ppm
- IDLH (немедленная опасность для жизни или здоровья): 300 ppm
- LC₅₀ (крыса, 4-часовое вдыхание): 2000 ppm

**Характеристики воспламеняемости:**
- Нижний предел воспламеняемости: 15% по объему (150 000 ppm)
- Верхний предел воспламеняемости: 28% по объему
- Температура самовоспламенения: 651°C
- Минимальная энергия зажигания: 680 мДж

Концентрация, необходимая для воспламеняемости (150 000 ppm), превышает летальную концентрацию в 75 раз, что делает аммиак "самосигнализирующей" при концентрациях намного ниже воспламеняемых уровней. Практические утечки в системе холодоснабжения создают токсическую опасность до развития воспламеняющихся смесей.

### Обнаружение и мониторинг

Системы обнаружения аммиака используют множество технологий для комплексного охвата:

**Методы обнаружения:**
1. **Электрохимические датчики**: 0-100 ppm диапазон, разрешение 1 ppm
2. **Инфракрасные (ИК) датчики**: 0-1000 ppm, устойчивы к отравлению
3. **Фотоионизационные детекторы (PID)**: Высокая чувствительность, быстрый отклик
4. **Колориметрические трубки**: Одноразовая проверка

**Стратегия мониторинга согласно IIAR 2:**
- Машинные отделения: Непрерывный мониторинг с тревогой при 25 ppm
- Занятые помещения: Двухуровневые тревоги (25 ppm предупреждение, 150 ppm эвакуация)
- Охлаждаемые помещения: Мониторинг в местах доступа персонала
- Активация тревоги: Локальные звуковые/визуальные сигналы, ответ системы HVAC, уведомление об экстренной ситуации

### Требования к проектированию оборудования

#### Компрессоры

Выбор компрессора для аммиака зависит от диапазона мощности, требований к КПД и ограничений применения.

**Поршневые компрессоры:**
- Диапазон мощности: 10-1000 TR на блок
- Типичное вытеснение: 50-5000 CFM (84,8-8474 м³/ч)
- КПД: 70-80% изотропный при расчетных условиях
- Применения: Низкая и средняя температура, модульные системы
- Конфигурация: Открытый привод предпочтителен для обслуживаемости
- Материалы: Корпус из ковкого чугуна, коленчатый вал из кованой стали, поршни из алюминия

**Винтовые компрессоры:**
- Диапазон мощности: 100-5000 TR на блок
- Объемное соотношение: 2,0-5,0 (выбрано для степени сжатия)
- КПД: 75-85% изотропный с экономайзером
- Применения: Крупные промышленные объекты, хранилища с охлаждением
- Управление маслом: Требуются высокоэффективные сепараторы (>99,9% разделения)
- Управление производительностью: Модуляция скользящего клапана, регулировка Vi

**Центробежные компрессоры:**
- Диапазон мощности: 1000-15 000 TR на блок
- Коэффициент напора: 0,45-0,60
- КПД: 78-82% политропный
- Применения: Очень крупные объекты, охлаждение процессов
- Материалы: Корпус из ковкого чугуна, рабочие колеса из нержавеющей стали 17-4PH
- Ограничения: Требуется управление помпажом, узкий диапазон работы

#### Конденсаторы и испарители

**Теплообменники типа «оболочка-труба»:**
- Хладагент в оболочке (опасность коррозии аммиаком)
- Стальные трубы (углеродистая или нержавеющая)
- Скорость на стороне труб: 4-8 фут/с для воды, 2-4 фут/с для гликоля
- Давление проектирования со стороны оболочки: 250-300 psig типично
- Заряд хладагента: 0,15-0,30 lb на ton холодоснабжения
- U-значения: 150-300 Btu/(hr·ft²·°F) для испарителей, 200-400 для конденсаторов

**Пластинчатые теплообменники:**
- Компактное проектирование, 25-50% меньше заряда хладагента
- Высокие коэффициенты теплопередачи: 400-800 Btu/(hr·ft²·°F)
- Материал: Пластины из нержавеющей стали 316, прокладки из бутадиен-нитрильного каучука
- Падение давления: 5-15 psi типично
- Применения: Системы с жидкостной переполненностью, каскадные системы, предохлаждение

**Испарительные конденсаторы:**
- Комбинированная теплота и массопередача
- Угол подхода проектирования: 10-15°C выше влажной температуры окружающей среды
- Потребление воды: 3-5 галл/мин на 100 TR (испарение + продувка)
- Материал катушки: Стальные трубы, алюминиевые или оцинкованные стальные ребра
- Управление производительностью: Циклирование вентилятора, вентиляторы двух скоростей, приводы переменной частоты

### Проектирование трубопроводов

Системы трубопроводов с аммиаком требуют тщательного расчета для балансирования скорости хладагента, падения давления и возврата масла.

**Критерии скорости:**

| Тип линии | Минимум (м/с) | Максимум (м/с) | Цель |
|-----------|---------------|----------------|------|
| Всасывание (горизонтальное) | 4,06 | 20,32 | Увлечение масла |
| Всасывание (вертикальный подъем) | 7,62 | 20,32 | Возврат масла |
| Горячий газ (горизонтальное) | 4,06 | 25,40 | Увлечение масла |
| Горячий газ (вертикальный подъем) | 7,62 | 25,40 | Возврат масла |
| Жидкость | 0,51 | 1,52 | Предотвращение выделения газа |

**Рекомендации по падению давления:**
- Линии всасывания: <1,1°C эквивалента температуры насыщения
- Линии нагнетания: <0,14 бар
- Жидкостные линии: <0,56°C эквивалента температуры насыщения

**Условия возврата масла:**
- P-образные ловушки у основания всех вертикальных подъемов
- Высота ловушки: 30-46 см
- Двойные подъемы для систем с модуляцией производительности (переключение при 30-40% нагрузки)
- Размер накопителя всасывающей линии: минимум 50% масляного заряда компрессора

### Промышленные применения

#### Хранилища с охлаждением и распределительные центры

Аммиак доминирует в крупномасштабных приложениях холодильных складов:

- Диапазоны температур: -22°C до +2°C (несколько зон)
- Типичная мощность: 1000-20 000 TR
- Конфигурация системы: Центральное машинное отделение, распределенные испарители
- Заряд хладагента: 0,23-0,91 кг на TR (системы с жидкостной переполненностью)
- Преимущество в стоимости эксплуатации: 15-25% над HFC системами

**Особенности проектирования:**
- Испарители с жидкостной переполненностью (скорости циркуляции 2:1 до 4:1)
- Термосифонная или насосная жидкостная циркуляция
- Разделение машинного отделения согласно требованиям IIAR 2
- Аварийная вентиляция: минимум 30 воздухообменов в час машинного отделения

#### Пищевая промышленность

Процессные применения используют высокую эффективность аммиака и совместимость с пищевыми продуктами:

**Шоковое замораживание:**
- Температура: -40°C до -51°C
- Скорость воздуха: 1000-3000 FPM через продукт
- Время замораживания: 4-12 часов до центровой температуры продукта
- Испаритель TD: 10-15°C

**Спиральные морозильники:**
- Непрерывная работа, продукт на транспортерной ленте
- Время пребывания: 20-90 минут
- Заряд аммиака: Ограничен косвенными системами (каскад CO₂ обычен)

**Производство льда:**
- Ледяные пластины: -7°C до -22°C рассола, цикл удаления
- Трубчатый лед: 15-20 минут замораживания, удаление горячим газом
- Ледяная крошка: Непрерывное удаление, вращающийся шнек

#### Нефтехимия и обработка газа

Низкотемпературные системы с аммиаком служат обработке углеводородов:

- Сжижение природного газа: -40°C до -51°C
- Восстановление NGL: Каскадные системы до -101°C (аммиак как первая ступень)
- Охлаждение пропилена: Двухступенчатые системы с аммиаком
- Мощность: 5000-50 000 TR типично

### Соответствие нормативным требованиям

#### Стандарты IIAR

Международный институт холодоснабжения аммиаком публикует отраслевые стандарты:

**IIAR 2 — оборудование, проектирование и установка:**
- Требования машинного отделения (вентиляция, выход, разделение)
- Пределы заряда хладагента для занятых помещений
- Расчет клапанов сброса давления и завершение выпуска
- Процедуры продувки и тестирования

**IIAR 3 — клапаны систем холодоснабжения аммиаком:**
- Материал корпуса клапана и требования к давлению
- Классификация утечек седла
- Маркировка и идентификация

**IIAR 4 — установка закрытых систем холодоснабжения аммиаком:**
- Процедуры пайки и присадочные металлы
- Протоколы проверки давления (пневматическая, гидростатическая)
- Требования к вакуумированию системы

**IIAR 6 — инспекция, тестирование и техническое обслуживание:**
- Частота и объем инспекции
- Тестирование клапанов сброса давления
- Требования к документации

#### Требования EPA и OSHA

**Управление процессной безопасностью (PSM):**
- Активируется при пороге 4536 кг аммиака
- Требуется анализ опасности процесса (PHA)
- Процедуры управления изменениями (MOC)
- Проверки безопасности перед пуском
- Программы механической целостности

**План управления рисками (RMP):**
- Активируется при пороге 4536 кг аммиака (сценарии наихудшего случая выброса)
- Анализ последствий за пределами площадки
- Документирование программы профилактики
- Координация аварийного реагирования

## Диоксид углерода (R-744)

### Термодинамические свойства и режимы работы

Диоксид углерода представляет уникальные термодинамические характеристики из-за его низкой критической температуры (31,0°C). Выше этой температуры CO₂ не может конденсироваться независимо от давления, требуя трансккритического режима работы во многих климатах.

**Параметры критической точки:**
- Критическая температура: 31,0°C
- Критическое давление: 73,8 бар
- Критическая плотность: 467,6 кг/м³

**Тройная точка:**
- Температура: -56,6°C
- Давление: 5,18 бар
- Примечание: CO₂ сублимирует при атмосферном давлении

### Субкритический и трансккритический режимы

**Субкритический цикл** (температура окружающей среды < 31°C):
- Работает как обычный цикл парокомпрессионного холодоснабжения
- Давление конденсации: 35-70 бар в зависимости от температуры окружающей среды
- Применимо стандартное проектирование конденсатора
- COP: 2,5-4,0 в зависимости от температур

**Трансккритический цикл** (температура окружающей среды > 31°C или отвод тепла > 31°C):
- Высокая сторона работает выше критического давления (>73,8 бар)
- Газовый охладитель заменяет конденсатор (без фазового перехода)
- Давление и температура на выходе газового охладителя независимо управляемы
- Оптимальное высокое давление максимизирует COP (типично 90-120 бар)
- Внутренний теплообменник (теплообменник на всасывающей линии) необходим для производительности
- COP: 2,0-3,5 в зависимости от температур

**Оптимальное давление нагнетания (трансккритический):**

```
P_opt ≈ 2,6 × T_gc - 0,0131 × T_gc² + 1,285 × T_evap
```

Где:
- P_opt = оптимальное давление газового охладителя (бар)
- T_gc = температура выхода газового охладителя (°C)
- T_evap = температура испарения (°C)

### Характеристики давление-энтальпия

CO₂ демонстрирует крутые изотропные кривые и высокую объемную холодопроизводительность.

**Сравнение при типичных условиях** (-10°C испарения, 35°C конденсации/охлаждения газом):

| Параметр | R-744 субкритический | R-744 трансккритический | R-404A | R-717 |
|----------|----------------------|--------------------------|---------|-------|
| Давление испарителя (бар) | 26,5 | 26,5 | 2,9 | 2,9 |
| Давление конденсатора/ГО (бар) | 68,0 | 100,0 | 15,8 | 11,7 |
| Степень сжатия | 2,57 | 3,77 | 5,45 | 4,03 |
| Температура нагнетания (°C) | 95 | 110 | 68 | 145 |
| Объемная холодопроизводительность (кДж/м³) | 22 500 | 18 000 | 2 950 | 1 750 |
| COP | 3,8 | 3,0 | 2,8 | 4,5 |

Объемная холодопроизводительность CO₂ превосходит синтетические хладагенты в 6-10 раз, позволяя компактные проекты компрессоров, но требуя внимания к падению давления в теплообменниках и трубопроводах.

### Требования к оборудованию

#### Компрессоры

**Соображения по рабочему давлению:**
- Давление всасывания: 15-35 бар типично
- Давление нагнетания: 40-130 бар (субкритический до трансккритический)
- Давление проектирования: 140-160 бар для компонентов высокой стороны
- Применяется код сосудов под давлением (ASME Section VIII)

**Поршневые компрессоры:**
- Ограниченная коммерческая доступность
- Мощность: <100 TR типично
- Двухступенчатое сжатие обычно для трансккритического
- Высокие нагрузки на подшипники из-за перепадов давления

**Полугерметичные компрессоры:**
- Мощность: 5-150 TR
- Охлаждение двигателя через пар хладагента
- Применения: Коммерческое холодоснабжение, тепловые насосы
- КПД: 60-70% изотропный

**Трансккритические спиральные компрессоры:**
- Мощность: 2-15 TR на спираль
- Несколько спиралей параллельно для больших систем
- Охлаждение двигателя через впрыск пара
- Управление температурой нагнетания через экономайзер
- Применения: Малое коммерческое, жилое теплоснабжение горячей водой

**Многоступенчатое центробежное:**
- Мощность: >500 TR
- 3-4 ступени типичны для трансккритической работы
- КПД: 70-75% общий изотропный
- Применения: Крупное коммерческое, промышленный процесс

#### Теплообменники

**Конструкция газового охладителя/конденсатора:**
- Давление проектирования высокой стороны: 140-160 бар минимум
- Температура подхода: 2-5°C (ближе, чем HFC системы)
- Коэффициент теплопередачи: 2-5 раз выше, чем HFC
- Компактные конструкции: микроканальные, пластинчатые теплообменники
- Материалы: Нержавеющая сталь (высокое давление), медь (низкое давление)

**Испарители:**
- Давление проектирования: 50-60 бар типично
- Высокий коэффициент теплопередачи со стороны хладагента снижает требуемую площадь
- Прямое расширение или насосная жидкостная переполненность
- Низкий заряд хладагента: 0,05-0,15 lb/TR

**Внутренний теплообменник (IHX):**
- Необходим для эффективности трансккритического цикла
- Эффективность: 60-80% (ε = (T_hot,in - T_hot,out) / (T_hot,in - T_cold,in))
- Улучшение COP: 10-25% в зависимости от рабочих условий
- Конфигурация: Коаксиальная труба, пластинчатая или труба в трубе

#### Расширительные устройства и управление высоким давлением

**Трансккритические системы требуют управляемого расширения:**

**Электронный расширительный клапан (EEV):**
- Быстрый отклик для управления перегревом
- Несколько клапанов для модуляции производительности
- Возможность высокого падения давления (60-80 бар)

**Клапан управления давлением высокой стороны:**
- Поддерживает оптимальное давление газового охладителя
- Модулирует на основе температуры выхода газового охладителя и нагрузки испарителя
- Критичен для оптимизации трансккритического COP
- Алгоритм управления: P_opt = f(T_gc, T_evap, условия окружающей среды)

**Регулятор противодавления:**
- Субкритические системы или низкотемпературные каскадные применения
- Поддерживает минимальное давление испарителя при низкой нагрузке

### Применения

#### Каскадные системы

CO₂ служит низкоступенчатым хладагентом в каскадных системах для температур ниже -40°C:

**Конфигурация:**
- Высокая ступень: NH₃, HFC или HFO хладагент
- Низкая ступень: CO₂ (субкритическая работа)
- Каскадный конденсатор: CO₂ конденсируется при -10 до -30°C
- Температура испарения CO₂: -45 до -65°C

**Преимущества:**
- Более низкое соотношение сжатия на ступень
- Высокая объемная холодопроизводительность снижает размер низкоступенчатого компрессора
- Разделение хладагентов (аммиак не в занятых/охлаждаемых помещениях)
- Улучшение общей эффективности: 10-15% против одноступенчатого NH₃

**Применения:**
- Шоковое замораживание (пищевая промышленность)
- Хранилище с ультранизкой температурой (-51°C фармацевтическое, биологическое)
- Сублимационная сушка
- Криогенная обработка

#### Холодоснабжение супермаркетов

Системы прямого расширения трансккритического CO₂ все чаще заменяют распределенные HFC системы:

**Конфигурация бустера:**
- Компрессоры средней температуры (MT): нагнетание в газовый охладитель (90-120 бар)
- Компрессоры низкой температуры (LT): нагнетание в всасывание MT (26-30 бар)
- Единый высокосторонний отвод тепла
- Диапазон работы: -35°C до +2°C

**Параллельное сжатие:**
- Вспомогательные компрессоры для газа вспышки
- Увеличение мощности 5-10%
- Улучшение COP 3-8%

**Преимущества над HFC системами:**
- Нулевое прямое ПГП (защита от будущего регулирования)
- Высокая эффективность в холодных климатах (субкритическая работа)
- Сниженный заряд хладагента на мощность системы
- Пищевая безопасность (нетоксичный, риск асфиксии только при высоких концентрациях)

**Задачи:**
- Более низкий COP в жарких климатах (трансккритическая работа)
- Более высокая стоимость оборудования (компоненты высокого давления)
- Требует электронного управления для оптимизации давления

#### Тепловые насосы для нагрева воды

Трансккритический цикл CO₂ эффективно производит горячую воду благодаря скольжению газового охладителя:

**Рабочие характеристики:**
- Нагрев воды: 10°C впуск до 60-90°C выход
- Давление газового охладителя: 100-120 бар
- Источник испарителя: наружный воздух, вытяжной воздух, грунтовой контур
- COP: 3,0-5,0 (варьируется с источником и температурами воды)

**Преимущество скольжения температуры:**
- Скольжение температуры газового охладителя соответствует подъему температуры воды
- Снижено разрушение эксергии против изотермической конденсации
- Преимущество эффективности над HFC системами для высокого температурного подъема

**Применения:**
- Жилая горячая вода (80-500 л баки)
- Коммерческая горячая вода (рестораны, отели, промышленность)
- Комбинированное отопление помещения и горячая вода
- Промышленный процессный нагрев (<90°C)

#### Системы со вторичным хладагентом

Жидкий CO₂ служит вторичным хладагентом (теплоноситель) в косвенных системах:

**Свойства как вторичной жидкости:**
- Диапазон работы: -50°C до +10°C (субкритическая жидкость)
- Плотность: 925-1150 кг/м³ (зависит от температуры)
- Удельная теплоемкость: 2,0-3,5 кДж/(кг·K) (увеличивается вблизи критической точки)
- Вязкость: 0,08-0,15 мПа·с (низкая энергия прокачки)
- Теплопроводность: 0,10-0,16 Вт/(м·K)

**Преимущества над гликолем:**
- Более высокий коэффициент теплопередачи (более низкие температуры подхода)
- Более низкая вязкость (сниженная энергия прокачки)
- Нетоксичный (пищевая безопасность)
- Более низкое воздействие на окружающую среду

**Проектирование системы:**
- Первичный хладагент: NH₃, HFC, HFO (заряды изолированы в машинном отделении)
- Цепь CO₂: Насосная жидкость в испарители, возврат в первичный охладитель
- Поддержание давления: 20-30 бар типично (субкритическая жидкая фаза)
- Применения: Пищевая промышленность, хранилище с охлаждением, ледовые катки

### Соображения безопасности

**Классификация ASHRAE 34:** A1 (нетоксичный, невоспламеняющийся)

**Риск асфиксии:**
- CO₂ вытесняет кислород в замкнутых помещениях
- Без запаха предупреждения (без запаха, без цвета)
- OSHA PEL: 5000 ppm (0,5%) TWA 8-час
- NIOSH STEL: 30 000 ppm (3%) 15-минутный предел воздействия
- Физиологические эффекты: >40 000 ppm (4%) вызывает дистресс, >100 000 ppm (10%) потеря сознания

**Обнаружение и мониторинг:**
- Инфракрасные датчики CO₂ (0-5000 ppm для занятых помещений, 0-50 000 ppm для машинных отделений)
- Переключение вентиляции при пороге тревоги (типично 5000 ppm)
- Личные мониторы для работы в замкнутом пространстве

**Физические опасности:**
- Система высокого давления (выброс, опасность бича трубопровода)
- Быстрое снижение давления преобразует жидкость в твердое вещество (сухой лед) и пар
- Опасность холодного ожога от прямого контакта с жидкостью или сухим льдом
- Выпуск сброса давления требует управляемого завершения

**Требования к сбросу давления:**
- Применяется код сосудов под давлением ASME Section VIII
- Расчет клапана сброса учитывает сценарии пожара, разрыва трубы
- Выпуск в атмосферу (вентилируемое место, выше уровня крыши)
- Расчет вентиляционного стека: предотвратить чрезмерное противодавление

## Вода (R-718)

### Термодинамические свойства

Вода функционирует как хладагент в абсорбционных циклах и системах парокомпрессионного холодоснабжения, работающих при давлениях испарителя ниже атмосферного (вакуумные условия).

**Свойства насыщения:**

| Температура (°C) | Давление (кПа абс) | hfg (кДж/кг) | vg (м³/кг) | ρg (кг/м³) |
|------------------|-------------------|-------------|-----------|------------|
| 0 | 0,611 | 2501 | 206,1 | 0,00485 |
| 4 | 0,813 | 2491 | 157,2 | 0,00636 |
| 5 | 0,872 | 2489 | 147,1 | 0,00680 |
| 6 | 0,935 | 2487 | 137,7 | 0,00726 |
| 8 | 1,072 | 2483 | 120,9 | 0,00827 |
| 10 | 1,228 | 2478 | 106,4 | 0,00940 |
| 12 | 1,402 | 2474 | 93,8 | 0,01066 |
| 15 | 1,705 | 2466 | 77,9 | 0,01284 |

Крайне низкая плотность пара требует очень больших объемов вытеснения компрессора для практической холодопроизводительности.

### Требования вакуумной работы

Системы с водяным хладагентом работают при субатмосферных давлениях испарителя, требуя специализированных подходов к проектированию:

**Диапазон рабочего давления:**
- Испаритель: 0,6-1,7 кПа абс для 0-15°C охлажденной воды
- Конденсатор: 5-10 кПа абс для 30-40°C охлаждающей воды
- Требуется абсолютное давление (никаких утечек внутрь)

**Задачи утечки воздуха:**
- Атмосферный воздух проникает через любой путь утечки
- Некондесируемые газы накапливаются в конденсаторе
- Деградация производительности: 1% концентрация воздуха снижает мощность 5-10%
- Требуется система непрерывной продувки

**Системы продувки:**
- Механический вакуумный насос с конденсационной ловушкой
- Тепловая продувка (газовая струя хладагента)
- Скорость продувки: 0,1-0,5% от скорости циркуляции хладагента

### Проектирование центробежного компрессора

Низкая плотность пара воды (приблизительно 1/100 HFC хладагентов) требует многоступенчатого центробежного сжатия:

**Характеристики проектирования:**
- Ступени: 2-3 ступени типичны
- Диаметр рабочего колеса: 1,0-2,5 м (большой)
- Окружная скорость: 300-450 м/с
- Объемный расход: 500-5000 м³/мин на входе
- Мощность на блок: 500-10 000 TR

**Соображения эффективности:**
- Политропный КПД: 75-82%
- Ограничения числа Маха на кончике рабочего колеса
- Эффекты числа Рейнольдса (низкая плотность, высокая скорость)
- Экономайзеры между ступенями улучшают производительность

**Материалы:**
- Рабочие колеса из стали или алюминия (устойчивость к коррозии)
- Вал из нержавеющей стали
- Неокисляющая смазка подшипников (вакуумная среда)

### Применения

#### Крупные центробежные охладители

Водяной хладагент (R-718) применяется для очень крупной холодопроизводительности коммерческого и промышленного охлаждения:

**Диапазон мощности:**
- Минимум практичный: 500 TR (ограничения размера компрессора)
- Обычный диапазон: 1000-5000 TR
- Максимум установок: >10 000 TR

**Рабочие условия:**
- Охлажденная вода: 5-15°C подача, 10-20°C возврат
- Охлаждающая вода: 25-35°C впуск, 30-40°C выход
- COP: 4,5-6,5 в зависимости от подъема и КПД компрессора

**Преимущества:**
- Нулевой ОДП, нулевой ПГП, нулевая токсичность
- Самый низкий стоимость хладагента (вода)
- Отсутствие регулирования хладагента или фаз вывода
- Минимальное экологическое последствие от утечек

**Недостатки:**
- Высокая первоначальная стоимость (крупный компрессор, вакуумная система)
- Сложность вакуумной работы (удаление воздуха, предотвращение утечки)
- Требуется защита от замерзания (предел испарителя 0°C)
- Ограничено крупными мощностями (экономия масштаба)

#### Турбокомпрессорные охладители

Продвинутые системы сжатия водяного пара используют высокоскоростную турбомашину:

**Технология компрессора:**
- Прямой привод или безредукторный высокоскоростной двигатель (3600-10 000 об/мин)
- Привод с переменной частотой (VFD) для управления производительностью
- Системы магнитных подшипников (без масла, совместимы с вакуумом)
- Оптимизация КПД при частичной нагрузке через модуляцию скорости

**Характеристики производительности:**
- Полная нагрузка COP: 5,0-6,5
- Интегрированное значение IPLV частичной нагрузки: 7,0-10,0
- Диапазон модуляции: 10-100% мощности
- Диапазон работы: 5-18°C охлажденной воды

**Стратегия управления:**
- Скорость компрессора варьируется для поддержания уставки охлажденной воды
- Входные направляющие лопасти (если оборудованы) для дополнительной модуляции
- Сброс температуры охлаждающей воды конденсатора для оптимизации эффективности
- Управление против помпажа (ограничение центробежного компрессора)

#### Интеграция абсорбционной системы

Вода служит хладагентом в абсорбционных системах с бромидом лития, в сочетании с центробежными охладителями воды для гибридных конфигураций:

**Конфигурация:**
- Электрический центробежный охладитель обеспечивает базовую нагрузку и пиковую мощность
- Абсорбционный охладитель работает на отходящем тепле, тепловой энергии или природном газе
- Оба используют воду как хладагент (процедуры общего обслуживания, управления)

**Преимущества гибридной системы:**
- Снижение электрического спроса (абсорбция обрабатывает частичную нагрузку)
- Использование тепловой энергии (системы комбинированного цикла, районное отопление)
- Резервирование (любая система может обеспечить частичное охлаждение)
- Сглаживание пиков (снижение спроса на электрическую сеть)

## Воздух (R-729)

### Свойства и ограничения

Воздух функционирует как хладагент в специализированных криогенных приложениях и исторических системах (цикл Белла-Коулмана).

**Термодинамические свойства:**
- Критическая температура: -140,7°C
- Критическое давление: 37,7 бар абс
- Удельная теплоемкость (постоянное давление): 1,005 кДж/(кг·K)
- Коэффициент удельной теплоемкости: 1,4 (γ = cp/cv)

### Обратный цикл Брейтона

Холодоснабжение воздухом работает на обратном цикле Брейтона (газовый цикл холодоснабжения):

**Процессы цикла:**
1. Изотропное сжатие (1→2): Компрессор повышает давление и температуру воздуха
2. Отвод тепла при постоянном давлении (2→3): Охладитель воздуха отводит тепло в окружающую среду
3. Изотропное расширение (3→4): Расширитель снижает давление и температуру
4. Поглощение тепла при постоянном давлении (4→1): Воздух поглощает холод

**Уравнение COP:**

```
COP = (T₁ - T₄) / (T₂ - T₁) = 1 / [(P₂/P₁)^((γ-1)/γ) - 1]
```

Где:
- T₁ = температура впуска испарителя
- T₂ = температура нагнетания компрессора
- T₄ = температура выхода расширителя (холодный воздух)
- P₁, P₂ = низкое и высокое давления
- γ = коэффициент удельной теплоемкости (1,4 для воздуха)

**Типичная производительность:**
- COP: 0,5-1,5 (низкий по сравнению с парокомпрессионным)
- Диапазон температур: -50 до -150°C
- Соотношение давления: 3-10

### Применения

**Охлаждение воздуха в самолетах:**
- Машина цикла воздуха (ACM) обеспечивает кондиционирование кабины
- Набегающий воздух сжимается, охлаждается, расширяется через турбину
- Простой цикл или конфигурации бутстрапного цикла
- Преимущества: Легкий вес, доступный источник воздуха, отсутствие утечки хладагента

**Криогенное разделение газов:**
- Установки сжижения воздуха
- Многоступенчатое сжатие с промежуточным охлаждением
- Расширение через турбо-расширители
- Производит жидкий кислород, азот, аргон

**Охлаждение впуска промышленной газовой турбины:**
- Испарительное охлаждение или механическое холодоснабжение предварительно охлаждает впускной воздух
- Увеличение мощности газовой турбины при высоких температурах окружающей среды
- Выходная мощность газовой турбины увеличивается при более низкой температуре впуска
- Установки простого цикла или комбинированного цикла

## Экологические и нормативные преимущества

### Нулевой потенциал разрушения озона

Все неорганические природные хладагенты обладают нулевым ОДП:
- Нет атомов хлора или брома (отсутствуют механизмы озоноразрушающего катализа)
- Соответствие Монреальскому протоколу (без графиков поэтапного отказа)
- Отсутствуют проблемы со стратосферным временем жизни

### Нулевой прямой потенциал глобального потепления

Неорганические хладагенты способствуют нулевому прямому ПГП:
- CO₂ ПГП = 1 по определению (справочное вещество)
- NH₃, H₂O, воздух: ПГП = 0 (естественное происхождение при стабильных концентрациях в атмосфере)
- Косвенный ПГП от потребления энергии остается (критична эффективность)

### Нормативный ландшафт

**Европейское F-Gas регулирование:**
- Фаза вывода HFC способствует принятию природных хладагентов
- Неорганические хладагенты исключены из системы квот
- Стимулы для альтернатив с низким ПГП

**SNAP программа EPA (США):**
- Аммиак приемлем для промышленного холодоснабжения, хранилищ с охлаждением
- CO₂ приемлем для всех применений (классификация ASHRAE 34 A1)
- Вода приемлема для комфортного охлаждения, процессных применений

**Регулирование California CARB:**
- Пределы ПГП для коммерческого холодоснабжения (2023-2030)
- Предпочитаемая альтернатива природных хладагентов
- Обязательные пороги ремонта утечек не применяются к CO₂

**Международный:**
- Кигалийская поправка к Монреальскому протоколу (сокращение HFC)
- Сокращение HFC на 80-85% к 2047 году (развитые страны)
- Природные хладагенты облегчают соответствие

## Соображения проектирования системы

### Матрица выбора хладагента

Выбор между неорганическими хладагентами зависит от требований применения:

| Критерий | R-717 (NH₃) | R-744 (CO₂) | R-718 (H₂O) | R-729 (Air) |
|----------|-------------|-------------|-------------|-------------|
| Лучшая эффективность | Промышленность | Низкоступенчатый каскад | Крупные охладители | Ограничено |
| Диапазон температур | -50 до +10°C | -60 до +10°C | +4 до +15°C | -150 до -40°C |
| Класс безопасности | B2L (токсичный) | A1 (безопасный) | A1 (безопасный) | A1 (безопасный) |
| Уровень давления | Умеренный | Очень высокий | Вакуум | Высокий |
| Стоимость оборудования | Умеренная | Высокая | Очень высокая | Умеренная |
| Заряд на мощность | Умеренный | Низкий | N/A | N/A |
| Ограничения материала | Значительные | Минимальные | Минимальные | Нет |
| Обслуживание | Специализированное | Умеренное | Сложное | Простое |

### Гибридные и каскадные конфигурации

Комбинирование неорганических хладагентов оптимизирует производительность системы:

**Каскад NH₃/CO₂:**
- Высокая ступень: Аммиак (конденсируется при условиях окружающей среды)
- Низкая ступень: CO₂ (субкритическая, высокая эффективность при низких температурах)
- Промежуточная температура: -20 до -40°C
- Применения: Супермаркет LT, шоковое замораживание, ледовые катки
- Преимущества: Аммиак изолирован в машинном отделении, CO₂ в занятых помещениях (классификация A1)

**Косвенные системы CO₂/вода:**
- Первичная: Любой хладагент в машинном отделении
- Вторичная жидкость: Жидкий CO₂ или водяная ледяная каша
- Преимущества: Сниженный первичный заряд хладагента, изоляция утечек, резервирование

### Восстановление энергии и улучшение эффективности

**Системы с аммиаком:**
- Дегазирование для горячей воды/процессного нагрева (газ нагнетания 60-82°C)
- Предохлаждение через механические охладители предохлаждения или охлаждение окружающей среды
- Компрессоры переменной скорости и конденсирующие вентиляторы
- Управление плавающим давлением конденсатора (давление конденсатора следует за окружающей средой)

**Трансккритические системы CO₂:**
- Внутренний теплообменник (IHX) обязателен для эффективности
- Параллельное сжатие захватывает газ вспышки для улучшения 5-10%
- Эжекторы восстанавливают работу расширения (экспериментальное, улучшение COP 5-8%)
- Восстановление тепла из газового охладителя для обогрева помещения, нагрева воды (60-95°C)

**Системы с водяным паром:**
- Свободное охлаждение через водяной экономайзер, когда позволяет окружающая среда
- Оптимизация компрессора переменной скорости при частичной нагрузке
- Сброс температуры охлаждающей воды конденсатора на основе влажности окружающей среды
- Охладители восстановления тепла (одновременный нагрев и охлаждение)

## Заключение

Неорганические природные хладагенты представляют зрелые, проверенные технологии с присущими экологическими преимуществами. Аммиак доминирует в промышленном холодоснабжении благодаря исключительной эффективности и термодинамическим свойствам, несмотря на опасения по поводу токсичности и воспламеняемости. Диоксид углерода обеспечивает распределенное холодоснабжение в коммерческих приложениях и предоставляет уникальные преимущества в каскадных системах и тепловых насосах для нагрева до высоких температур. Вода служит специальными применениями в очень крупных охладителях, где сложность вакуумной работы оправдана. Холодоснабжение воздухом остается ограничено специализированными криогенными и авиационными приложениями.

Выбор между неорганическими хладагентами требует балансирования эффективности, безопасности, сложности системы, первоначальной стоимости и соответствия нормативным требованиям. Продолжающееся развитие технологии сосредоточено на продвинутых конфигурациях системы (эжекторы, параллельное сжатие, гибридные системы) и стратегиях управления, которые максимизируют потенциал производительности этих хладагентов с нулевым ОДП и нулевым ПГП. По мере того как нормативное давление ускоряет фазу вывода синтетических хладагентов с высоким ПГП, неорганические природные хладагенты будут продолжать расширяться в новые применения, выходящие за пределы их традиционных сфер.
