---
title: "Минеральные масла"
aliases: ["Минеральные масла"]
description: "Комплексный технический анализ минеральных масел-смазок для холодильных компрессоров, включающий нафтеновые и парафиновые базовые компоненты, характеристики вязкости, совместимость с ХФУ/ГХФУ и ограничения при работе с современными хладагентами"
weight: 1
---

Минеральные масла представляют собой исходный и наиболее широко используемый класс смазок для холодильных компрессоров с 1930-х по 1990-е годы. Эти производные нефти смазочные материалы состоят из сложных смесей углеводородов, полученных из сырой нефти путем дистилляции и обработки. Хотя минеральные масла демонстрируют отличную совместимость с ХФУ и ГХФУ хладагентами, их несмешиваемость с ГФУ хладагентами вызвала переход на синтетические смазки в современных системах.

## Состав и очистка

### Источники базовых компонентов

Минеральные масла получают из парафиновых, нафтеновых или смешанных сырых нефтяных источников. Процесс очистки определяет окончательные характеристики смазочного материала:

**Этапы очистки:**
1. **Атмосферная дистилляция** - начальное разделение при 350-400°C
2. **Вакуумная дистилляция** - дальнейшая фракционирование при 10-50 мм рт. ст.
3. **Экстракция растворителем** - удаление ароматики с использованием фурфурола или фенола
4. **Депарафинизация** - кристаллизация и фильтрация при -15 to -30°C
5. **Гидротемпинг** - каталитическое гидрирование для улучшения стабильности
6. **Смешивание** - регулировка вязкости и введение присадок

Степень очистки влияет на цвет (от водно-белого до янтарного), стабильность и характеристики производительности.

### Структура углеводородов

Минеральные масла содержат три основных класса углеводородов:

| Тип углеводорода | Структура | Характеристики | Типичный диапазон |
|------------------|-----------|-----------------|------------------|
| Парафины | Прямые/разветвленные цепи | Высокий индекс вязкости, плохая растворяющая способность | 50-70% |
| Нафтены | Циклические насыщенные углеводороды | Низкая температура застывания, хорошая растворяющая способность | 20-40% |
| Ароматика | Бензольные кольца | Агрессивная растворяющая способность, проблемы со стабильностью | <5% (очищенное) |

Соотношение этих компонентов принципиально определяет производительность смазочного материала в холодильных приложениях.

## Нафтеновые vs. парафиновые минеральные масла

### Нафтеновые базовые масла

Нафтеновые минеральные масла содержат преимущественно циклопарафиновые (нафтеновые) структуры с кольцами из 5-6 атомов углерода. Эти масла произошли из сырых нефтяных источников побережья Мексиканского залива и Калифорнии.

**Преимущества:**
- **Низкая температура застывания** - типично -40 to -50°C без присадок
- **Отличная совместимость с хладагентом** - полная совместимость с ХФУ/ГХФУ во всем рабочем диапазоне
- **Превосходная текучесть при низких температурах** - сохранение прокачиваемости в условиях испарителя
- **Естественно бесцветный состав** - минимальные проблемы с отделением воска
- **Постоянное соотношение вязкость-температура** - предсказуемое поведение во всем диапазоне температур

**Недостатки:**
- **Более низкий индекс вязкости** - индекс вязкости типично 40-60
- **Повышенная летучесть** - более высокое давление насыщенных паров при повышенных температурах
- **Пониженная стойкость к окислению** - более подверженное тепловой деградации
- **Ограниченная доступность** - сокращение источников сырой нефти

**Типичные свойства:**

| Свойство | Диапазон значений | Метод испытания |
|----------|-------------------|-----------------|
| Вязкость @ 40°C | 30-150 cSt | ASTM D445 |
| Индекс вязкости | 40-65 | ASTM D2270 |
| Температура застывания | -45 to -55°C | ASTM D97 |
| Температура помутнения | -50 to -60°C | ASHRAE 86 |
| Температура вспышки | 160-200°C | ASTM D92 |
| Точка анилина | 65-85°C | ASTM D611 |

### Парафиновые базовые масла

Парафиновые масла состоят преимущественно из прямоцепочечных и разветвленных алканов. Пенсильванская и среднеконтинентальная сырая нефть обеспечивают парафиновые базовые компоненты.

**Преимущества:**
- **Высокий индекс вязкости** - индекс вязкости типично 90-110
- **Отличная стойкость к окислению** - превосходная устойчивость к тепловой деградации
- **Пониженная летучесть** - сниженное уносимое масло в отводящем газе
- **Лучшие смазочные свойства** - повышенные характеристики граничной смазки
- **Широкая доступность** - обильные источники сырой нефти

**Недостатки:**
- **Более высокая температура застывания** - типично -15 to -30°C
- **Тенденция отделения воска** - кристаллизация парафина при низких температурах
- **Пониженная совместимость** - частичная совместимость с некоторыми комбинациями хладагент/температура
- **Требуется депарафинизация** - дополнительная обработка для низкотемпературных приложений

**Типичные свойства:**

| Свойство | Диапазон значений | Метод испытания |
|----------|-------------------|-----------------|
| Вязкость @ 40°C | 30-150 cSt | ASTM D445 |
| Индекс вязкости | 85-110 | ASTM D2270 |
| Температура застывания | -20 to -35°C | ASTM D97 |
| Температура помутнения | -25 to -40°C | ASHRAE 86 |
| Температура вспышки | 180-220°C | ASTM D92 |
| Точка анилина | 95-115°C | ASTM D611 |

### Критерии выбора

Требования приложения определяют подходящий тип базового масла:

**Нафтеновые масла предпочтительны для:**
- Низкотемпературных приложений (испаритель < -25°C)
- Систем с широким диапазоном температур
- Требований максимальной совместимости с хладагентом
- Конструкций с затопленным испарителем

**Парафиновые масла предпочтительны для:**
- Высокотемпературных приложений (отвод > 100°C)
- Винтовых и возвратно-поступательных компрессоров
- Систем, требующих расширенного срока службы масла
- Умеренной температурной холодильной техники (0 to -20°C)

## Характеристики вязкости

### Система классификации вязкости

Минеральные холодильные масла следуют классификациям ISO класса вязкости (VG) на основе кинематической вязкости при 40°C:

| ISO VG | Вязкость @ 40°C (cSt) | Допуск | Типичное применение |
|--------|----------------------|--------|-------------------|
| VG 32 | 32 | ±10% | Ротационная пластина, маленький герметичный |
| VG 46 | 46 | ±10% | Возвратно-поступательный, спиральный (умеренная нагрузка) |
| VG 68 | 68 | ±10% | Возвратно-поступательный (высокая нагрузка), винтовой |
| VG 100 | 100 | ±10% | Промышленный винтовой, тяжелый возвратно-поступательный |
| VG 150 | 150 | ±10% | Крупные промышленные винтовые компрессоры |

### Связь вязкость-температура

Уравнение Вальтера описывает изменение вязкости с температурой:

```
log(log(ν + 0,8)) = A - B·log(T)
```

Где:
- ν = кинематическая вязкость (cSt)
- T = абсолютная температура (K)
- A, B = эмпирические постоянные

**Расчет индекса вязкости (VI):**

VI количественно определяет скорость изменения вязкости с температурой. Более высокий VI указывает на меньшую вариацию вязкости.

```
VI = ((L - U) / (L - H)) × 100
```

Где:
- L = вязкость при 40°C масла с VI = 0 при той же вязкости при 100°C
- U = вязкость при 40°C испытуемого масла
- H = вязкость при 40°C масла с VI = 100 при той же вязкости при 100°C

**Практические последствия:**

| Расположение | Температура | Требуемая вязкость | Проблема |
|-------------|------------|-------------------|---------|
| Картер | 40-80°C | 30-150 cSt | Смазывание подшипников |
| Линия отвода | 80-120°C | 5-15 cSt | Унос масла |
| Испаритель | -40 to 5°C | <5000 cSt | Возврат масла, совместимость |

Масла с низким VI (нафтеновые) испытывают больший прирост вязкости при низких температурах, что может препятствовать возврату масла. Масла с высоким VI (парафиновые) сохраняют более постоянную вязкость, но могут проявлять отделение воска.

### Эффекты разбавления

Растворение хладагента снижает эффективную вязкость смазочного материала. Коэффициент разбавления зависит от:

**Соотношение концентрации:**

```
ν_mix = ν_oil × (1 - X_ref)^2,5
```

Где:
- ν_mix = вязкость смеси
- ν_oil = вязкость чистого масла
- X_ref = массовая доля хладагента

При 25% концентрации хладагента (типичное состояние картера), эффективная вязкость падает примерно до 40% вязкости чистого масла. Это требует выбора базовых масел с более высокой вязкостью для сохранения адекватной смазки при наличии хладагента.

## Совместимость ХФУ и ГХФУ

### Поведение смешиваемости

Минеральные масла демонстрируют отличную совместимость с ХФУ (R-12, R-502) и ГХФУ (R-22, R-123) хладагентами из-за сходной молекулярной полярности. Эта совместимость варьируется в зависимости от температуры и концентрации.

**Поведение фаз:**

Смесь хладагент-масло проявляет либо:
- **Полную совместимость** - одна жидкая фаза при всех концентрациях
- **Частичную совместимость** - область двух фаз (верхняя критическая температура решения)
- **Несовместимость** - полное разделение фаз

**Соотношение температуры совместимости:**

```
T_misc = T_crit - K × X_oil × (1 - X_oil)
```

Где:
- T_misc = температура совместимости
- T_crit = критическая температура решения
- K = параметр взаимодействия
- X_oil = массовая доля масла

### Приложения ХФУ (R-12, R-502)

R-12 и R-502 показывают полную совместимость с минеральными маслами во всех типичных диапазонах холодильной эксплуатации.

**R-12/Минеральное масло:**

| Температура (°C) | Концентрация масла | Фазы | Вязкость (cSt) |
|------------------|-------------------|------|----------------|
| -40 | 5-95% | Одна | 10-2000 |
| 0 | 5-95% | Одна | 5-500 |
| 40 | 5-95% | Одна | 3-150 |
| 80 | 5-95% | Одна | 2-50 |

**Преимущества системы:**
- Масло возвращается из испарителя в растворе с хладагентом
- Не требуются специальные положения для возврата масла
- Упрощенный дизайн системы
- Доказанная долгосрочная надежность

**Соображения по техническому обслуживанию:**
- Анализ масла каждые 12-24 месяца
- Типичный срок службы масла 3-5 лет
- Предел влажности <50 ppm
- Предел номера кислотности <0,05 мг KOH/g

### Приложения ГХФУ (R-22, R-123)

R-22 проявляет частичную совместимость с минеральными маслами, требуя тщательного проектирования системы.

**Совместимость R-22/Минеральное масло:**

| Тип масла | Критическая температура решения | Предел низкой температуры | Рекомендация |
|-----------|---------|---------|---------|
| Нафтеновое | -5 to +5°C | -15°C испаритель | Подходит для умеренной температуры |
| Парафиновое | +10 to +20°C | -5°C испаритель | Только высокотемпературные приложения |

**Проблемы разделения фаз:**

Ниже критической температуры решения смесь разделяется на:
- **Масло-богатую фазу** (нижняя) - высокая вязкость, плохое содержание хладагента
- **Хладагент-богатую фазу** (верхняя) - низкая вязкость, минимальное содержание масла

Это разделение может задержать масло в испарителях, вызывая:
- Сниженный теплопередача (масляная пленка на трубах)
- Голодание масла компрессора
- Потеря производительности (5-15% типичной)

**Требования проектирования для R-22/Минеральное масло:**

1. **Минимальная скорость испарителя** - 7-10 м/s для горизонтальных участков
2. **Размер линии всасывания** - скорость >15 м/s при минимальной нагрузке
3. **Положения возврата масла** - ловушки, U-образные трубы с надлежащими размерами
4. **Теплообменники линии всасывания** - увеличение перегрева хладагента
5. **Эффективность маслоотделителя** - >95% для низкотемпературных приложений

**R-123/Минеральное масло:**

R-123 (низконапорный центробежный хладагент охладителя) показывает отличную совместимость с минеральными маслами при условиях эксплуатации охладителя (2-10°C испаритель, 35-45°C конденсатор).

## Ограничения с ГФУ хладагентами

### Проблемы несовместимости

ГФУ хладагенты (R-134a, R-404A, R-407C, R-410A) демонстрируют плохую совместимость с минеральными маслами из-за фундаментальной молекулярной несовместимости. ГФУ лишены атомов хлора, исключая слабые полярные взаимодействия, которые обеспечивали совместимость ХФУ/ГХФУ.

**Сравнение растворимости:**

| Хладагент | Растворимость минерального масла @ 40°C | Поведение фаз | Последствие |
|-----------|---------|---------|---------|
| R-12 (ХФУ) | Полная совместимость | Одна фаза | Отличный возврат масла |
| R-22 (ГХФУ) | Частичная (10-40% масла) | Область двух фаз | Адекватно при проектировании |
| R-134a (ГФУ) | <2% растворимость масла | Полное разделение | Отказ возврата масла |
| R-404A (ГФУ) | <1% растворимость масла | Полное разделение | Немедленные проблемы |
| R-410A (ГФУ) | <1% растворимость масла | Полное разделение | Отказ системы |

### Механизмы отказа системы

**Задержка масла:**

Без совместимости масло не может возвращаться в компрессор, растворенное в паре хладагента. Капельки масла должны быть механически увлечены, требуя:

- **Расчет минимальной скорости пара:**

```
V_min = 4,5 × √(ρ_oil / ρ_vapor)
```

Где:
- V_min = минимальная скорость (м/s)
- ρ_oil = плотность масла (кг/м³)
- ρ_vapor = плотность пара хладагента (кг/м³)

Для R-134a/минеральное масло при -25°C: V_min ≈ 18-22 м/s (против 7-10 м/s для R-12/минеральное масло)

Это требование высокой скорости становится непрактичным для:
- Систем переменной производительности (скорость падает при частичной нагрузке)
- Больших диаметров трубопроводов (увеличенные для полной нагрузки)
- Низкотемпературных испарителей (низкая плотность пара)

**Загрязнение испарителя:**

Накопление масла в испарителях создает:
- **Деградация теплопередачи** - 0,1 мм масляная пленка уменьшает U-value на 20-30%
- **Потеря производительности** - 5% накопление масла → 15-20% потеря производительности
- **Увеличение заряда хладагента** - масло вытесняет хладагент в испарителе
- **Увеличение перепада давления** - масло ограничивает проход потока

**Голодание компрессора по маслу:**

Недостаточный возврат масла вызывает:
- **Отказ подшипников** - в пределах 100-500 часов работы
- **Царапание цилиндра** - быстрый износ поршней и цилиндров
- **Заклинивание** - полный отказ компрессора
- **Повреждение клапана** - недостаточная смазка клапана

### Химическая несовместимость

Помимо проблем совместимости, минеральные масла проявляют химические проблемы с ГФУ:

**Реакции гидролиза:**

Влага в ГФУ-системах образует плавиковую кислоту:

```
ГФУ + H₂O ⇄ HF + органические продукты
```

HF атакует присадки минерального масла и вызывает:
- Истощение присадок (антиоксиданты, антизностные)
- Образование кислоты (увеличение TAN >0,1 мг KOH/g за 1000 ч)
- Коррозия металла (медное омеднение, оксид железа)
- Образование осадков (продукты полимеризации)

**Медное омеднение:**

Комбинация ГФУ, влаги и минерального масла ускоряет медное омеднение:
- Растворение меди из конденсаторных труб
- Транспортировка через контур хладагента
- Отложение на поверхностях подшипников компрессора
- Отказ подшипников из-за чрезмерных зазоров

## Проблемы отделения воска

### Образование парафинового воска

Парафиновые минеральные масла содержат высокомолекулярные нормальные парафины (C₂₀-C₄₀), которые кристаллизуются при низких температурах. Это образование воска нарушает работу системы.

**Термодинамика кристаллизации:**

Растворимость воска в масле уменьшается с температурой в соответствии с:

```
ln(X_wax) = -ΔH_fus/R × (1/T - 1/T_m)
```

Где:
- X_wax = растворимость воска (мольная доля)
- ΔH_fus = теплота плавления (≈200-250 кДж/kg для парафинового воска)
- R = газовая постоянная
- T = температура системы (K)
- T_m = температура плавления воска (K)

**Температура появления воска (WAT):**

Температура, при которой кристаллы воска впервые появляются, зависит от:
- Состава масла (содержание парафина)
- Скорости охлаждения (1-5°C/ч типично)
- Разбавления хладагентом (снижает WAT)
- Давление (минимальный эффект)

| Тип масла | Содержание парафина | WAT | Температура застывания |
|-----------|-----|-----|-----|
| Нафтеновое | <5% | -55 to -65°C | -45 to -55°C |
| Парафиновое (недепарафинизированное) | 15-25% | -5 to -15°C | 0 to -10°C |
| Парафиновое (депарафинизированное) | 5-10% | -25 to -35°C | -20 to -30°C |

### Эффекты системы

**Засорение испарителя:**

Кристаллы воска накапливаются в испарителях, вызывая:
- **Ограничение потока** - постепенное увеличение перепада давления
- **Потеря теплопередачи** - отложение воска на стенках труб
- **Блокировка дренажа масла** - препятствует возврату масла
- **Засорение расширительного устройства** - воск закупоривает TXV или капиллярный тубус

**Препятствие возврату масла:**

Образование воска увеличивает вязкость масла в 10-100 раз при условиях испарителя:

```
μ_wax = μ_oil × (1 + 2,5φ + 10,05φ²)
```

Где:
- μ_wax = вязкость при наличии воска
- μ_oil = вязкость базового масла
- φ = объемная доля воска

При 10% концентрации воска вязкость увеличивается примерно в 3 раза, предотвращая возврат масла через линии всасывания.

### Профилактика и смягчение

**Выбор масла:**
- Использовать нафтеновые масла для испарителя <-20°C
- Указать депарафинизированные парафиновые масла (температура застывания <-30°C)
- Проверить температуру помутнения как минимум на 10°C ниже минимальной температуры испарителя

**Проектирование системы:**
- Установить маслоотделители (>90% эффективность) для низкотемпературных систем
- Предусмотреть теплообменники линии всасывания для разогрева возвращаемого масла
- Использовать соленоиды возврата масла с горячим газовым байпасом для разогрева масла
- Проектировать для надлежащых скоростей хладагента (>7 м/s горизонтально, >2 м/s вертикально)

**Рабочие практики:**
- Сохранять картерные нагреватели для предотвращения миграции хладагента
- Внедрить периодические циклы горячего газового оттаивания
- Мониторить уровень масла и скорость возврата
- Ежегодно анализировать масло на содержание воска

## Температура застывания и температура помутнения

### Определение температуры застывания

Температура застывания представляет самую низкую температуру, при которой масло течет под действием силы тяжести (ASTM D97). Процедура испытания:

1. Охладить образец в 3°C приращениях
2. Проверить текучесть после 5 секунд на каждом уровне
3. Температура застывания = самая низкая температура течения + 3°C

**Значение для холодильного оборудования:**

Температура застывания указывает на:
- Минимальную температуру прокачиваемости
- Способность запуска картера
- Потенциал возврата масла

Однако температура застывания имеет ограничения:
- Измеряется в условиях без сдвига
- Не учитывает разбавление хладагентом
- 3°C приращение обеспечивает грубое разрешение

**Типичные температуры застывания:**

| Тип масла | Базовый компонент | Температура застывания | Подходящая температура испарителя |
|-----------|---------|---------|---------|
| Нафтеновое VG32 | Побережье Мексиканского залива | -50 to -55°C | До -40°C |
| Нафтеновое VG68 | Калифорния | -45 to -50°C | До -35°C |
| Парафиновое VG46 | Депарафинизированное | -25 to -30°C | До -15°C |
| Парафиновое VG100 | Стандартное | -15 to -20°C | До -5°C |

### Тест температуры помутнения

Температура помутнения (ASHRAE стандарт 86) измеряет температуру, при которой воск отделяется в смеси хладагент-масло. Этот тест обеспечивает более актуальные данные для холодильных приложений, чем температура застывания.

**Процедура испытания:**

1. Смешать масло и хладагент в указанном соотношении (90% масло, 10% хладагент)
2. Охлаждать смесь со скоростью 1-2°C/ч в трубке наблюдения
3. Освещать образец сосредоточенным светом
4. Записать температуру, при которой кристаллы воска впервые появляются (эффект Тиндаля)

**Интерпретация:**

Температура помутнения представляет максимальную температуру испарителя для этого сочетания масло-хладагент. Проектирование системы требует:

```
T_evap > T_floc + 10°C (минимальный допуск безопасности)
```

**Данные температуры помутнения (R-12/Минеральное масло):**

| Тип масла | Вязкость | Температура помутнения | Безопасный предел испарителя |
|-----------|----------|---------|---------|
| Нафтеновое | VG32 | -55°C | -45°C |
| Нафтеновое | VG68 | -50°C | -40°C |
| Парафиновое (депарафинизированное) | VG46 | -35°C | -25°C |
| Парафиновое | VG100 | -25°C | -15°C |

**Данные температуры помутнения (R-22/Минеральное масло):**

| Тип масла | Вязкость | Температура помутнения | Безопасный предел испарителя |
|-----------|----------|---------|---------|
| Нафтеновое | VG32 | -45°C | -35°C |
| Нафтеновое | VG68 | -40°C | -30°C |
| Парафиновое (депарафинизированное) | VG46 | -30°C | -20°C |

R-22 совместимость повышает температуру помутнения на 5-10°C по сравнению с R-12 из-за эффектов частичной растворимости.

### Эффекты разбавления хладагентом

Растворение хладагента в масле влияет на низкотемпературные свойства:

**Снижение температуры застывания:**

```
ΔT_pp = -K_pp × X_ref
```

Где:
- ΔT_pp = снижение температуры застывания (°C)
- K_pp = константа снижения (15-25°C на 10% хладагента)
- X_ref = массовая доля хладагента

При 20% концентрации хладагента (типичное состояние картера) температура застывания может снизиться на 30-50°C, улучшив низкотемпературную текучесть.

**Практическое применение:**

- Используйте температуру помутнения для выбора хладагент-масло
- Температура застывания служит вторичным показателем для условий картера
- Всегда проверяйте данные производителя по совместимости хладагента и масла
- Тестируйте фактические образцы масла при эксплуатации вблизи предельных значений

## Спецификации оборудования и приложения

### Требования по типу компрессора

Различные конструкции компрессоров налагают специфические требования к смазочному материалу:

**Возвратно-поступательные компрессоры:**

| Параметр | Требование | Обоснование |
|----------|-----------|-----------|
| Вязкость | VG 46-100 | Смазка стенок цилиндра, защита подшипников |
| Температура застывания | <(T_evap + 15°C) | Запуск картера, возврат масла |
| Температура вспышки | >175°C | Безопасность температуры отвода |
| Индекс вязкости | >85 | Минимизация вариации вязкости |
| Присадки | Противоизносные, антиоксиданты | Граничная смазка, термическая стабильность |

**Ротационные винтовые компрессоры:**

| Параметр | Требование | Обоснование |
|----------|-----------|-----------|
| Вязкость | VG 68-150 | Высокие контактные давления при сопряжении ротора |
| Стойкость к окислению | TAN <0,05 после 1000 ч @ 120°C | Повышенные температуры масла |
| Характеристики пенообразования | <50 ml @ 24°C | Производительность маслоотделителя |
| Выпуск воздуха | <3 мин | Дегазация в маслоотделителе |
| Деэмульгируемость | <30 мин до 3ml эмульсии | Стойкость к загрязнению водой |

**Спиральные компрессоры:**

| Параметр | Требование | Обоснование |
|----------|-----------|-----------|
| Вязкость | VG 32-68 | Минимальные потери на трение |
| Граничная смазка | Присадки крайней давления | Высокие удельные нагрузки на концах спирали |
| Фильтруемость | Пройти фильтр 0,8 μm | Маленькие зазоры (10-30 μm) |
| Температура застывания | <-35°C | Герметичный дизайн, низкотемпературный запуск |

### Соображения проектирования системы

**Выбор маслоотделителя:**

Высокоэффективные маслоотделители (>95% удаления) необходимы для:
- Низкотемпературных приложений (испаритель <-20°C)
- Длинных вертикальных подъемов хладагента (>10 м)
- Установок винтовых компрессоров (высокая скорость циркуляции масла)

**Уравнение эффективности маслоотделителя:**

```
η_sep = (m_oil,in - m_oil,out) / m_oil,in × 100%
```

Целевая эффективность на основе температуры испарителя:

| Температура испарителя | Требуемая эффективность маслоотделителя | Скорость циркуляции масла |
|---------|---------|---------|
| +5 to -10°C | >85% | 1-3% потока хладагента |
| -10 to -25°C | >92% | 0,5-1,5% потока хладагента |
| -25 to -40°C | >97% | <0,5% потока хладагента |

**Размер трубопровода:**

Размер линии всасывания должен обеспечить надлежащую скорость возврата масла:

**Горизонтальные линии всасывания:**

```
V_min = 7 м/s (для полной совместимости масла)
V_min = 15 м/s (для частичной совместимости, R-22)
```

**Вертикальные подъемы всасывания:**

```
V_min = 2,5 м/s (восходящий поток)
```

**Линии отвода:**

```
V = 10-15 м/s (минимизировать перепад давления при обеспечении транспорта масла)
```

### Системы управления маслом

**Контроль уровня масла:**

Сохранять уровень масла в картере в пределах спецификаций производителя:
- Возвратно-поступательный: 1/2 to 3/4 полное окно указателя уровня
- Винтовой: переменный в зависимости от конструкции маслоотделителя
- Спиральный: завод-герметичный заряд

**Заправка маслом:**

Расчет первоначального заряда масла:

```
M_oil = V_crank × ρ_oil × Fill_fraction + V_system × C_oil
```

Где:
- M_oil = полный заряд масла (kg)
- V_crank = объем картера (L)
- ρ_oil = плотность масла (~0,88 kg/L)
- Fill_fraction = уровень заполнения (0,5-0,75)
- V_system = объем системы (L)
- C_oil = концентрация масла в системе (0,01-0,05 kg/L)

**Регистрация масла:**

Для систем с несколькими компрессорами и длинными холодильными линиями:
- Расчет общей емкости удержания масла в системе
- Обеспечить выравнивание уровня масла между компрессорами
- Установить соленоиды возврата масла для управления маслом испарителя
- Мониторить индивидуальные уровни масла компрессора

## Соображения при переходе

### Ретрофит с ХФУ/ГХФУ на ГФУ

Переобрудование существующих систем на ГФУ хладагенты требует полной замены масла из-за несовместимости.

**Процедура ретрофита:**

1. **Оценка системы:**
   - Документировать существующий хладагент и тип масла
   - Измерить количество заряда масла
   - Проверить чистоту системы (состояние фильтрующего осушителя)
   - Проверить совместимость компрессора с ГФУ хладагентами

2. **Процесс удаления масла:**

Цель: снизить остаток минерального масла до <5% от общего смазочного материала

**Расчет эффективности промывки:**

```
R_remaining = (1 - E_flush)^n
```

Где:
- R_remaining = доля остаточного масла
- E_flush = эффективность удаления за один цикл промывки (0,70-0,85)
- n = количество циклов промывки

Для достижения <5% остатка при 80% эффективности за цикл: n ≥ 3 промывок требуется

3. **Методы промывки:**

| Метод | Эффективность | Применение | Требуемое время |
|-------|---------|-----------|-----------|
| Промывка жидким хладагентом | 70-80% | Маленькие системы <50 kW | 2-4 часа |
| Циркуляция насосом | 80-90% | Средние системы | 4-8 часов |
| Промывка горячим паром | 85-95% | Все системы | 6-12 часов |
| Тройная эвакуация | 60-70% | Финальная очистка | 1-2 часа за цикл |

4. **Заправка синтетическим маслом:**

   - Использовать POE масло для R-134a, R-404A, R-407C
   - Использовать POE или PVE масло для R-410A
   - Первоначально зарядить 80% первоначального количества минерального масла
   - Эксплуатировать и проверить возврат масла перед финальной регулировкой

5. **Очистка системы:**

   - Установить осушитель фильтра увеличенной емкости (3× нормальная емкость)
   - Заменить фильтрующий осушитель после 24 часов эксплуатации
   - Установить второй фильтрующий осушитель после 168 часов
   - Мониторить уровни кислотности (TAN <0,05 мг KOH/g)

**Проблемы совместимости:**

Остаточное минеральное масло вызывает проблемы:
- **Деградация совместимости** - Даже 5% минерального масла значительно снижает совместимость POE
- **Снижение стабильности** - Минеральное масло ускоряет гидролиз POE
- **Медное омеднение** - Смешанные масла способствуют транспорту металла
- **Несовместимость эластомера** - Различные характеристики набухания

**Анализ затрат-выгод:**

Затраты на ретрофит обычно включают:
- Синтетическое масло: 3-5× цена минерального масла
- Труд по промывке: 8-16 часов
- Фильтрующие осушители: 2-3× нормальное количество
- Хладагент: полная замена заряда
- Замена компонентов: расширительное устройство, прокладки

Для систем >15 лет замена часто оказывается более экономичной, чем ретрофит.

### Утилизация минерального масла

Нормативные акты по охране окружающей среды регулируют утилизацию использованного минерального масла:

**Классификация:**

Использованное холодильное масло может быть классифицировано как:
- **Опасные отходы** - При загрязнении ХФУ (>50 ppm)
- **Универсальные отходы** - При соответствии пределам TCLP
- **Перерабатываемый нефтяной продукт** - При чистоте и отсутствии ХФУ

**Варианты утилизации:**

1. **Переочистка** - Вакуумная дистилляция и переработка (предпочтительно)
2. **Смешивание с топливом** - Смешивание с мазутом для промышленного сжигания
3. **Сжигание** - Высокотемпературное разложение (>850°C)
4. **Захоронение** - Только при твердификации и соответствии требованиям фильтрата (последняя мера)

**Требования документирования:**

- Манифест отходов для количеств >200 л
- Номера EPA ID для генератора и получателя
- Паспорт безопасности материала (MSDS)
- Анализ масла, показывающий уровни загрязняющих веществ

### Анализ масла и мониторинг состояния

**Рекомендованный график тестирования:**

| Размер системы | Условия эксплуатации | Частота тестирования |
|--------|---------|----------|
| <50 kW | Нормальные | Ежегодно |
| 50-200 kW | Нормальные | Раз в полгода |
| >200 kW | Нормальные | Ежеквартально |
| Любой размер | Крайние температуры (>100°C отвод) | Ежеквартально |
| Любой размер | После события загрязнения | Немедленно + ежемесячно × 3 |

**Критические параметры тестирования:**

| Параметр | Предел нового масла | Предел тревоги | Предел отключения | Метод испытания |
|----------|---------|---------|---------|---------|
| Вязкость @ 40°C | ±5% номинальной | ±15% номинальной | ±25% номинальной | ASTM D445 |
| TAN (Номер кислотности) | <0,03 мг KOH/g | >0,10 мг KOH/g | >0,20 мг KOH/g | ASTM D974 |
| Содержание влаги | <30 ppm | >75 ppm | >150 ppm | ASTM D6304 |
| Диэлектрическая прочность | >35 kV | <25 kV | <20 kV | ASTM D877 |
| Цвет | <1,0 | >3,5 | >5,0 | ASTM D1500 |
| Содержание меди | <0,05 ppm | >0,2 ppm | >0,5 ppm | ASTM D6595 |
| Содержание железа | <1 ppm | >25 ppm | >50 ppm | ASTM D6595 |

**Интерпретация:**

- **Увеличение TAN** - Окисление, образование кислоты, тепловая деградация
- **Увеличение вязкости** - Окисление, загрязнение, потеря хладагента
- **Снижение вязкости** - Чрезмерное разбавление хладагентом, деградация при сдвиге
- **Увеличение влаги** - Утечка в системе, плохое техническое обслуживание, гигроскопическое загрязнение
- **Увеличение металла** - Износ, коррозия, медное омеднение

**Ожидаемый срок службы масла:**

Правильно обслуживаемое минеральное масло в системах ХФУ/ГХФУ:
- **Возвратно-поступательный** - 5-7 лет типично
- **Винтовой** - 3-5 лет (повышенный тепловой стресс)
- **Спиральный** - 7-10 лет (герметичный, пониженный стресс)

Продлите срок службы масла через:
- Сохранение чистого, сухого хладагента
- Предотвращение окисления (минимизировать воздействие воздуха)
- Эксплуатацию в пределах проектных температурных диапазонов
- Регулярное техническое обслуживание фильтрующего осушителя
- Периодический анализ масла

---

**Резюме:** Минеральные масла служили стандартной холодильной смазкой в течение более 60 лет, обеспечивая отличную совместимость с ХФУ и ГХФУ хладагентами. Их нафтеновые и парафиновые варианты предлагают отдельные преимущества для конкретных приложений. Однако полная несовместимость с современными ГФУ хладагентами в значительной степени исключила минеральные масла из нового оборудования, за исключением приложений с аммиаком (NH₃) и углеводородными хладагентами, где они продолжают преуспевать. Понимание характеристик минерального масла остается существенным для обслуживания унаследованных систем и надлежащего выполнения проектов преобразования хладагентов.
