---
title: "Нормативно-правовая база и стандарты по хладагентам"
aliases: ["Нормативно-правовая база и стандарты по хладагентам"]
description: "Комплексное руководство по нормативно-правовым актам EPA, стандартам ASHRAE, международным протоколам и требованиям соответствия, регулирующим обращение с хладагентами, их восстановление и эксплуатацию систем"
weight: 6
---

## Обзор

Нормативно-правовая база по хладагентам представляет собой сложную систему международных договоров, федеральных нормативных актов, отраслевых стандартов и государственных требований, предназначенных для защиты озонового слоя стратосферы, смягчения изменения климата и обеспечения безопасного обращения с хладагентами. Эта нормативная структура эволюционировала из Монреальского протокола 1987 года через последовательные поправки и расширения, кульминацией которых стали комплексные глобальные и региональные рамки, регулирующие производство, использование, восстановление и утилизацию хладагентов.

## EPA Раздел 608: Стационарное оборудование

### Нормативная база

Нормативные акты EPA Раздел 608, принятые в соответствии с Поправками к Закону о чистом воздухе от 1990 года, устанавливают комплексные требования к обслуживанию, техническому обслуживанию и утилизации холодильного и кондиционирующего оборудования, содержащего вещества, разрушающие озон (ODS), и их заменители. Поправки к заключительному правилу, вступившие в силу 1 января 2018 года, расширили охват, включив все заменители хладагентов с высоким потенциалом глобального потепления.

### Категории оборудования

Раздел 608 устанавливает четыре классификации оборудования с различными нормативными требованиями:

| Тип оборудования | Определение | De Minimis уровень утечки | Определение IPSU |
|----------------|------------|---------------------|-----------------|
| Тип I | Небольшие приборы, содержащие < 2,27 кг хладагента | Не применяется | Не применяется |
| Тип II | Высокопрессионные приборы (давление конденсации > 2068 кПа при 40°C) | 10% ежегодно | > 22,68 кг хладагента |
| Тип III | Низкопрессионные приборы (давление конденсации ≤ 2068 кПа при 40°C) | 10% ежегодно | > 22,68 кг хладагента |
| Universal | Комбинированная сертификация для типов I, II и III | Варьируется по типам | Варьируется по типам |

### Требования к восстановлению

Уровни вакуума варьируются в зависимости от типа оборудования, даты производства хладагента и статуса утилизации:

**Высокопрессионное оборудование (тип II):**

| Статус оборудования | До 15 ноября 1993 г. | После 15 ноября 1993 г. | Способ восстановления |
|------------------|---------------------|-------------------|-----------------|
| Не утилизируется | 10,16 см рт. ст. вакуума | 10,16 см рт. ст. вакуума | В зависимости от системы |
| Утилизируется, восстановление < 90,72 кг | 10,16 см рт. ст. вакуума | 25,4 см рт. ст. вакуума | В зависимости от системы |
| Утилизируется, восстановление ≥ 90,72 кг | 10,16 см рт. ст. вакуума | 38,1 см рт. ст. вакуума | В зависимости от системы |
| С неконденсируемыми газами | Корректировка для насыщенного пара при 0°C | Корректировка для насыщенного пара при 0°C | Коррекция по температуре |

**Низкопрессионное оборудование (тип III):**

| Статус оборудования | До 15 ноября 1993 г. | После 15 ноября 1993 г. |
|------------------|---------------------|-------------------|
| Не утилизируется | 25 мм рт. ст. абсолютное | 25 мм рт. ст. абсолютное |
| Утилизируется | 25 мм рт. ст. абсолютное | 29 мм рт. ст. абсолютное |

Требование вакуума корректируется в зависимости от колебаний атмосферного давления:

Требуемый вакуум (мм рт. ст. абс.) = Стандартное требование × (P_барометрическое / 760 мм рт. ст.)

### Требования к ремонту утечек

Оборудование промышленной холодильни и коммерческой холодильни (IPCR), превышающее пороги утечек, требует обязательных мер по ремонту:

**Пороги запуска:**

- **Комфортное охлаждение:** 20% ежегодный уровень утечки (измеренный как процент от полного заряда)
- **Коммерческая холодильня:** 20% ежегодный уровень утечки
- **Промышленная холодильня:** 20% ежегодный уровень утечки

**Метод расчета:**

Годовой уровень утечки (%) = (Общий хладагент, добавленный в течение 12 месяцев / Полный заряд) × 100%

**График соответствия:**

1. **День 0:** Обнаружена утечка или превышен порог
2. **День 30:** Первоначальный тест проверки (срок ремонта утечки)
3. **День 30-45:** Временное окно повторного теста проверки
4. **Ретроактивно:** 12-месячное расширение доступно при наличии комплексного плана модернизации, поданного в течение 30 дней

### Требования к ведению документации

**Обязательные записи (все системы IPCR ≥ 22,68 кг):**

- Тип и количество хладагента
- Дата и количество добавленного хладагента
- Идентификация техника по обслуживанию
- Идентификация оборудования
- Причина добавления заряда
- Даты и результаты проверки утечек

**Период хранения:** 3 года

**Электронный формат:** Приемлемо с эквивалентной функцией поиска и доступности

### Сертификация техников

**Типы сертификации:**

| Тип | Охват оборудования | Разделы экзамена | Типичные применения |
|------|-------------------|---------------|---------------------|
| Тип I | Небольшие приборы < 2,27 кг | Основной + Тип I | Холодильники, морозильники, осушители |
| Тип II | Высокопрессионные системы | Основной + Тип II | Сплит-системы, комплектные агрегаты, тепловые насосы |
| Тип III | Низкопрессионные системы | Основной + Тип III | Чиллеры (обычно центробежные) |
| Universal | Все типы оборудования | Основной + Типы I, II, III | Универсальные техники обслуживания |

**Основные компетенции:**

- Разрушение озона и климатология
- Раздел 608 Закона о чистом воздухе
- Заменители хладагентов
- Цикл охлаждения
- Методы обнаружения утечек
- Восстановление/переработка/рекламация
- Процедуры безопасности
- Требования к отправке

**Действительность сертификации:** Пожизненно (обновление не требуется)

**Одобренные организации по тестированию:** Программы сертификации EPA-одобренных третьих сторон

### Ограничения на продажу хладагентов

Только сертифицированные техники EPA могут покупать регулируемые хладагенты:

- **Ограниченные вещества:** Все хладагенты, регулируемые по Разделу 608
- **Проверка продажи:** Карточка сертификации техника с фотографией
- **Обязательства дистрибьютора:** Проверить действительность сертификации перед продажей
- **Ведение записей:** Вести записи продаж для проверки EPA

## EPA Раздел 609: Автомобильные кондиционеры

### Нормативный охват

Нормативные акты Раздела 609 применяются исключительно к системам кондиционирования воздуха в автомобилях (MVAC), определяемым как механическое оборудование холодильное компрессионного цикла, используемое для охлаждения салона пассажирских транспортных средств, предназначенных для перевозки людей по улицам и автомагистралям.

### Специфические требования MVAC

**Охват оборудования:**

- Легковые автомобили
- Легкие грузовики (< 6350 кг максимальной брутто-массы)
- Средние пассажирские транспортные средства (3856-4536 кг максимальной брутто-массы)

**Исключенное оборудование:**

- Тяжелые грузовики (транспортная холодильня)
- Внедорожные транспортные средства
- Строительное оборудование
- Сельскохозяйственное оборудование

### Стандарты оборудования для восстановления/переработки

SAE J2788 и SAE J2843 устанавливают требования к характеристикам оборудования для обслуживания MVAC:

| Стандарт | Применение | Основные требования |
|----------|-------------|-----------------|
| SAE J2788 | Оборудование для R-134a | 95% эффективность восстановления, чистота SAE |
| SAE J2843 | Оборудование для R-1234yf | 95% эффективность восстановления, повышенная чистота |

**Одобренные хладагенты:**

- R-12 (системы прошлых поколений)
- R-134a (1995-настоящее время)
- R-1234yf (2013-настоящее время, низкий GWP)

### Требования к сертификации техников

**Сертификация Раздела 609:**

- **Область:** Системы MVAC только
- **Темы экзамена:**
  - Нормативные акты MVAC
  - Свойства хладагентов
  - Процедуры обслуживания
  - Эксплуатация оборудования восстановления
  - Безопасность
- **Действительность:** Пожизненно
- **Перекрестная сертификация:** Раздел 608 НЕ квалифицирует для работ MVAC

### Практики обслуживания

**Обязательные процедуры:**

1. Подключить одобренное оборудование восстановления
2. Восстановить хладагент до 90% эффективности или 102 мм рт. ст. вакуума (10,16 см рт. ст.) для систем > 200 г заряда
3. Переработать восстановленный хладагент или отправить на рекламацию
4. Эвакуировать систему до указанного уровня вакуума
5. Произвести дозарядку в соответствии со спецификациями производителя
6. Провести тест на герметичность системы

**Запрещенные практики:**

- Выпуск хладагента в атмосферу
- Использование некертифицированного оборудования восстановления
- Смешивание хладагентов
- Долив протекающих систем без ремонта

## Стандарт ASHRAE 15: Стандарт безопасности холодильных систем

### Область применения

ANSI/ASHRAE Standard 15-2022, "Стандарт безопасности холодильных систем," устанавливает требования к проектированию, конструкции, установке и эксплуатации механических холодильных систем для минимизации опасностей безопасности.

### Интеграция классификации хладагентов

Стандарт 15 интегрирует классификации хладагентов Стандарта ASHRAE 34 для определения требований безопасности:

**Определение группы безопасности:**

Группа безопасности хладагента = Класс токсичности (A или B) + Класс воспламеняемости (1, 2L, 2, 3)

Примеры:
- R-134a: A1 (низкая токсичность, распространение пламени не наблюдается)
- R-410A: A1 (низкая токсичность, распространение пламени не наблюдается)
- R-32: A2L (низкая токсичность, низкая воспламеняемость)
- R-290: A3 (низкая токсичность, высокая воспламеняемость)
- Аммиак (R-717): B2L (высокая токсичность, низкая воспламеняемость)

### Требования к машинному отделению

**Когда требуется машинное отделение:**

Системы, содержащие хладагенты группы A1, превышающие:
- 2,99 кг в учреждениях
- 9,98 кг в местах общественного скопления, жилых или коммерческих помещениях
- 49,9 кг в промышленных помещениях

**Конструкция машинного отделения:**

- Отдельное помещение только с холодильным оборудованием
- Плотно закрывающиеся двери, открывающиеся наружу с самозакрывающимся оборудованием
- Внутреннее или внешнее освещение с внешним выключателем
- Минимальная высота потолка 2,13 м
- Конструкция, огнестойкая в течение одного часа (определенные типы помещений)

**Требования к вентиляции:**

V_мин = G × Q / (TLV - TLV_фоновая)

Где:
- V_мин = Минимальный расход вентиляции (CFM (м³/ч))
- G = 100 (масса хладагента в кг)
- Q = Количество хладагента в наибольшей системе (кг)
- TLV = Пороговое предельное значение или Концентрационный предел хладагента (RCL)

**Аварийная вентиляция:** 0,05 м³/с на м² площади пола минимум

### Требования к предохранительным клапанам

**Выбор размера предохранительного клапана:**

Требуемая пропускная способность определяется:

C = f × D^0,82 × L^0,82

Где:
- C = Требуемая пропускная способность (кг воздуха/мин)
- f = Коэффициент, зависящий от хладагента
- D = Наружный диаметр сосуда (м)
- L = Длина сосуда (м)

**Местоположение выпуска:**

- Выпуск в открытый воздух выше уровня крыши
- Минимум 4,57 м выше земли или прилегающих платформ
- Минимум 6,10 м от окон, воздухозаборов или выходов
- Выпуск направлен вверх или горизонтально в сторону от поверхностей

### Концентрационные пределы хладагентов (RCL)

Машинные отделения должны ограничить концентрацию хладагента ниже RCL в занятом пространстве:

RCL (кг/1000 м³) = (Количество хладагента × 1000) / Объем помещения

**Минимальный RCL защищенных помещений:** На основе тестирования по Стандарту 34

**Система обнаружения хладагента требуется при:**
- Хладагенты класса B (любое количество)
- Хладагенты классов A2, A2L, A3, превышающие пороги таблицы

### Полевое испытание под давлением

**Требования пневматического теста:**

| Группа хладагента | Давление теста | Среда теста | Время выдержки |
|-------------------|---------------|-------------|-----------|
| A1 | 1,1 × расчетное давление или 1551 кПа минимум | Сухой азот или CO₂ | 24 часа |
| A2L, A2, A3 | 1,1 × расчетное давление | Сухой азот или инертный газ | 24 часа |
| B1, B2L, B2, B3 | 1,1 × расчетное давление | Сухой азот или инертный газ | 24 часа |

**Методы обнаружения утечек:**

- Раствор для пузырькового теста
- Электронный детектор утечек (чувствительность минимум 10 ppm)
- Галогенная горелка (не для A2L, A2, A3)
- Ультразвуковой детектор

## Стандарт ASHRAE 34: Обозначение и классификация безопасности

### Система нумерации

Стандарт 34 устанавливает систематическое обозначение хладагентов:

**Галокарбоны (HCFC, HFC, HFO):**

- Первая цифра (справа): Количество атомов фтора
- Вторая цифра: Количество атомов водорода + 1
- Третья цифра: Количество атомов углерода - 1 (опускается, если ноль)

Пример: R-134a
- 4 атома фтора
- 2 атома водорода (3-1=2)
- 2 атома углерода (1+1=2)
- Химическая формула: CF₃-CFH₂

**Азеотропы:**

Серия 400 (R-404A, R-407C, R-410A)

**Зеотропы:**

Серия 500 (R-507A)

### Система классификации безопасности

**Классы токсичности:**

| Класс | Определение | Пороговое значение TLV или RCL |
|-------|------------|---------------------|
| A | Низкая токсичность | ≥ 400 ppm |
| B | Высокая токсичность | < 400 ppm |

**Классы воспламеняемости:**

| Класс | Описание | LFL (кДж/м³) | Скорость горения (см/с) |
|-------|-------------|---------------|------------------------|
| 1 | Распространение пламени не наблюдается | Распространение пламени не наблюдается | Распространение пламени не наблюдается |
| 2L | Низкая воспламеняемость | > 131,8 | ≤ 9,9 |
| 2 | Воспламеняемый | ≤ 131,8 | ≤ 9,9 |
| 3 | Высокая воспламеняемость | ≤ 131,8 | > 9,9 |

**Классификация обычных хладагентов:**

| Хладагент | Формула | Группа безопасности | Примечания |
|-------------|---------|--------------|-------|
| R-22 | CHClF₂ | A1 | HCFC, выводится из обращения |
| R-134a | CF₃CFH₂ | A1 | HFC, высокий GWP |
| R-410A | R-32/125 | A1 | Смесь HFC, высокий GWP |
| R-32 | CH₂F₂ | A2L | Низкий GWP HFC |
| R-454B | R-32/1234yf | A2L | Низкий GWP смесь |
| R-290 | C₃H₈ | A3 | Пропан, естественный хладагент |
| R-717 | NH₃ | B2L | Аммиак, промышленное применение |
| R-1234yf | CF₃CF=CH₂ | A2L | HFO, автомобильное применение |

### Пределы воздействия

**Концентрационный предел хладагента (RCL):**

RCL представляет максимально допустимую концентрацию хладагента в занятых помещениях. Для двухкомпонентных хладагентов (опасность токсичности и воспламеняемости) RCL является минимальным из:

RCL = мин(RCL_токсичность, RCL_воспламеняемость)

**Кардиальная сенсибилизация:**

Уровень отсутствия наблюдаемого побочного действия (NOAEL) для кардиальной сенсибилизации определяет допустимые концентрации для аварийного воздействия.

## UL 2182: Хладагенты для использования в новом оборудовании

### Область применения стандарта

UL 2182 устанавливает требования к хладагентам, предназначенным для использования в новых приборах и оборудовании, содержащих хладагент, охватывающие:

- Требования к химической чистоте
- Проверка физических свойств
- Пределы загрязнения
- Упаковка и маркировка
- Характеристики производительности

### Требования к чистоте

**Минимальные стандарты чистоты:**

| Загрязнитель | Максимальный уровень | Метод испытания |
|-------------|---------------|-------------|
| Влажность | 10 ppm по массе | Титрование по Карлу Фишеру |
| Неконденсируемые газы | 1,5% по объему | Соотношение давления-температуры |
| Высококипящий остаток | 0,01% по объему | Гравиметрический анализ |
| Кислотность | 1 ppm в виде HCl | Титрование |
| Твердые частицы/примеси | Видимо чистое | Визуальный осмотр |
| Хлориды | Прохождение | Тест с нитратом серебра |

**Однокомпонентные хладагенты:**

Минимальная чистота: 99,5% по массе указанного соединения

**Смешанные хладагенты:**

Каждый компонент должен соответствовать индивидуальным требованиям чистоты; состав смеси должен быть в пределах ±0,5% от номинального по массе.

### Проверка физических свойств

Хладагенты должны демонстрировать физические свойства в пределах указанных допусков:

- Точка кипения: ±0,56°C от опубликованного значения
- Давление пара при 25°C: ±2% от опубликованного значения
- Плотность пара: ±5% от расчетного значения
- Плотность жидкости: ±2% от опубликованного значения

### Требования к упаковке

**Спецификации контейнеров:**

- Одобренные DOT баллоны для герметизированных хладагентов
- Цветовое кодирование согласно AHRI Guideline N (добровольно)
- Устройства сброса давления согласно стандартам CGA
- Правильные соединения клапанов согласно AHRI Guideline S

**Требования к маркировке:**

- Обозначение хладагента ASHRAE
- Химическое название и формула
- Чистая масса или объем
- Классификация безопасности согласно Стандарту 34
- Пиктограммы опасности GHS
- Идентификация производителя
- Номер партии или серии

## Стандарт AHRI 700: Спецификации хладагентов

### Стандарты чистоты

Стандарт AHRI 700 устанавливает спецификации для новых, рекламированных и переупакованных хладагентов:

**Новые хладагенты:**

Девственные хладагенты, производимые из сырья, должны соответствовать минимальным требованиям чистоты для:

- Анализа (минимальный % чистоты)
- Содержания влаги
- Неконденсируемых газов
- Высококипящего остатка
- Кислотности
- Твердых частиц/примесей

**Рекламированные хладагенты:**

Должны соответствовать тем же спецификациям, что и новые хладагенты; сертификация рекламирующей организацией AHRI требуется.

**Переработанные хладагенты:**

Очищены на месте с использованием методов разделения; никаких спецификаций чистоты (для повторного использования в той же системе или тем же владельцем только).

### Процедуры испытания

**Газовая хроматография:**

Основной метод определения чистоты хладагента и состава:

- Детектор ионизации пламени (FID) для углеводородов
- Детектор теплопроводности (TCD) для постоянных газов
- Детектор захвата электронов (ECD) для галокарбонов

**Анализ влажности:**

Титрование по Карлу Фишеру согласно ASTM E203:

Содержание воды (ppm) = (Объем титранта × Коэффициент титранта) / Масса образца

**Тест на кислотность:**

Согласно AHRI 700, Приложение C:

1. Пропустить образец хладагента через деионизированную воду
2. Измерить pH или титровать с использованием NaOH
3. Рассчитать кислотность как ppm эквивалента HCl

### Сертификация рекламирующей организации

Программа сертификации рекламирующей организации AHRI 740 проверяет, что рекламирующие организации соответствуют требованиям Стандарта 700:

- Аккредитация лаборатории (ISO 17025)
- Статистический контроль процессов
- Тестирование третьей стороной
- Свидетельство анализа для каждой партии

## Международные нормативные акты

### Монреальский протокол

**Рамки:**

Международный договор, подписанный в 1987 году, вступивший в силу в 1989 году; контролирует производство и потребление вещества, разрушающих озон (ODS).

**Контролируемые вещества:**

- Приложение A Группа I: ХФУ (R-11, R-12, R-113, R-114, R-115)
- Приложение A Группа II: Галоны
- Приложение B Группа I: Прочие ХФУ
- Приложение B Группа II: Четыреххлористый углерод
- Приложение B Группа III: Метилхлороформ
- Приложение C Группа I: ГХФУ (R-22, R-123)
- Приложение E: Метилбромид

**График вывода (Развитые страны):**

| Группа вещества | Замораживание производства | Полный вывод |
|-----------------|-------------------|-----------|
| ХФУ | Уровни 1986 (1989) | 1996 |
| Галоны | Уровни 1986 (1992) | 1994 |
| ГХФУ | Уровни 1989 (1996) | 2020 (производство), 2030 (потребление) |

**График вывода для развивающихся стран:**

10-летний льготный период; вывод ГХФУ начинается в 2013 году, завершение к 2030 году.

### Кигалийская поправка

**Принятие:**

Поправка к Монреальскому протоколу, принятая 15 октября 2016 года; вступила в силу 1 января 2019 года.

**График снижения ГФУ:**

**Развитые страны (страны Статьи 2):**

| Год | Максимальное потребление (% от базовой линии) |
|------|-------------------------------------|
| 2019 | 90% |
| 2024 | 60% |
| 2029 | 30% |
| 2034 | 20% |
| 2036+ | 15% |

**Развивающиеся страны Группа 1:**

| Год | Максимальное потребление (% от базовой линии) |
|------|-------------------------------------|
| 2024 | 100% (замораживание) |
| 2029 | 90% |
| 2035 | 70% |
| 2040 | 50% |
| 2045+ | 20% |

**Расчет базовой линии:**

Базовая линия ГФУ = (Среднее ГФУ 2011-2013) + 65% × (Базовая линия ГХФУ)

Это учитывает ожидаемый рост ГФУ по мере завершения вывода ГХФУ.

### Постановление ЕС по фторированным газам

**Постановление (ЕС) № 517/2014:**

Устанавливает комплексную рамку для фторированных парниковых газов в Европейском союзе.

**Основные положения:**

1. **Снижение:** Система квот ГФУ, сокращающая доступное предложение до 21% от базовой линии 2015 года к 2030 году
2. **Запреты:** Конкретное оборудование запрещено после целевых дат
3. **Содержание:** Обязательная проверка на утечки на основе эквивалента CO₂ заряда
4. **Сертификация:** Требуется сертификация персонала и компаний
5. **Ведение документации:** Требуется подробная документация использования хладагента
6. **Восстановление:** Восстановление в конце жизни обязательно

**Пределы GWP для нового оборудования:**

| Применение | Предел GWP | Дата вступления в силу |
|-------------|-----------|----------------|
| Домашние холодильники/морозильники | 150 | 2015 |
| Коммерческие чиллеры > 12 кВт | 2500 | 2017 |
| Стационарная холодильня (новое) | 2500 | 2020 |
| Сплит-кондиционер < 3 кг | 750 | 2025 |
| Однозонный сплит-кондиционер | 675 | 2025 |

**Система квот:**

Производители и импортеры получают ежегодные квоты на основе эквивалента CO₂ в тоннах:

Эквивалент CO₂ = Масса хладагента (метрические тонны) × GWP

Общее доступное количество квот ежегодно снижается согласно графику снижения.

### Закон о фторированных газах Японии

**Закон о рациональном использовании и надлежащем управлении фторуглеводородами (2015):**

**Трехсторонний подход:**

1. **Производители:** Разработка низко-GWP альтернатив
2. **Пользователи оборудования:** Надлежащее техническое обслуживание и управление утечками
3. **Операторы восстановления:** Восстановление в конце жизни

**Требования к управлению утечками:**

| Тип оборудования | Заряд хладагента | Частота проверки |
|----------------|-------------------|---------------------|
| Коммерческая холодильня | ≥ 50 кг | Ежеквартально |
| Кондиционирование воздуха | ≥ 50 кг | Ежеквартально |
| Все оборудование | 1000 кг CO₂-экв | Ежеквартально + ежегодно третьей стороной |

**Пороговое значение утечки:** 1000 метрических тонн CO₂-экв/год требует отчетности

### Нормативные акты CARB Калифорнии

**Запрет на высокий GWP хладагент:**

Калифорния CARB запрещает высокий GWP хладагенты в конкретных применениях:

**Стационарная холодильня (эффективно 2022-2025):**

| Применение | Запрещен, если GWP > | Дата вступления в силу |
|-------------|---------------------|----------------|
| Новые хранилища с низкой температурой | 1400 (отдельно стоящие: 150) | 1 января 2022 года |
| Новая супермаркетная холодильня | 1400 (отдельно стоящие: 150) | 1 января 2022 года |
| Модернизация хранилища с низкой температурой | 2200 | 1 января 2023 года |
| Модернизация супермаркетных систем | 2200 | 1 января 2023 года |

**Стационарное кондиционирование воздуха (эффективно 2023-2025):**

| Применение | Запрещен, если GWP > | Дата вступления в силу |
|-------------|---------------------|----------------|
| Новые чиллеры | 750 | 1 января 2024 года |
| Чиллеры с положительным вытеснением < 100 тонн охлаждения | 750 | 1 января 2024 года |
| Малый кондиционер/тепловой насос < 9,07 кг | 750 | 1 января 2023 года |
| Крупный кондиционер/тепловой насос ≥ 9,07 кг | 750 | 1 января 2025 года |

**Исключения:**

- Военные применения
- Пилотируемые космические корабли
- Оборудование, предназначенное для экстремальных условий окружающей среды (> 52°C или < -46°C)

## Программа SNAP EPA

### Нормативная база

Программа значительных новых альтернативных политик (SNAP) согласно Разделу 612 Закона о чистом воздухе оценивает и составляет список приемлемых заменителей вещества, разрушающих озон.

**Обозначения статуса:**

- **Приемлемо:** Может использоваться без ограничений (при условии соблюдения условий использования)
- **Приемлемо при условии ограничений:** Одобрено со специфическими требованиями
- **Приемлемо при ограниченных использованиях:** Ограничено определенными применениями
- **Неприемлемо:** Запрещено для новых установок

### Процесс включения

**Пятифакторный анализ:**

1. Атмосферные эффекты и альтернативы
2. Экологические эффекты
3. Здоровье и безопасность
4. Экономические последствия
5. Техническая осуществимость

**Общественный комментарий:** Предлагаемые правила публикуются в Федеральном регистре для комментариев

**Окончательное определение:** Опубликованное правило, устанавливающее нормативный статус

### Списки в зависимости от сектора

**Конец использования холодильни и кондиционирования воздуха:**

| Сектор | Примеры приемлемых альтернатив | Пример неприемлемых |
|--------|--------------------------------|---------------------|
| Бытовая холодильня | R-600a (изобутан), R-290, HFO-1234yf | Нет текущих запретов |
| Холодильня розничной торговли | R-290, R-744 (CO₂), R-455A, R-454C | R-404A, R-507A (новое оборудование) |
| Хранилища с низкой температурой | Аммиак, CO₂, R-449A, R-448A | R-404A, R-507A (новое оборудование) |
| Жилой кондиционер/тепловой насос | R-32, R-454B, R-32/1234yf смеси | R-134a (определенные применения) |
| Коммерческий комфортный кондиционер/тепловой насос | R-454B, R-32, R-513A | R-134a (чиллеры) |
| Чиллеры | R-513A, R-1234ze(E), R-515B | R-134a (центробежные, новое) |

**Условия использования:**

Многие одобренные SNAP альтернативы требуют специфических условий использования:

- Мониторинг концентрации хладагента в конце использования
- Пределы заряда воспламеняемого хладагента
- Установка сертифицированными техниками
- Требования датчиков и вентиляции для хладагентов A2L и A3
- Стандарты конструкции оборудования (UL 60335-2-40 для воспламеняемых хладагентов)

## Требования соответствия

### Регистрация системы

**Требования штата и местные:**

Многие юрисдикции требуют регистрации холодильной системы:

- Пороги мощности системы (обычно > 22,68 кг или > 45,36 кг)
- Ежегодные регистрационные сборы
- Периодическая проверка
- Сертификация оператора

### Отчет об уровне утечки

**Отчет EPA (только федеральные учреждения):**

Федеральные учреждения должны отчитываться:
- Ежегодные закупки хладагента
- Инвентарь оборудования
- Уровни утечек
- Коррективные действия

**Отчет штата (варьируется по штатам):**

Калифорния, Вашингтон и другие штаты требуют:
- Ежеквартальные или ежегодные отчеты об уровне утечки
- Системы, превышающие пороги
- Баланс массы хладагента
- Расчеты выбросов

### Отслеживание хладагента

**Подход баланса массы:**

Начальный инвентарь + Закупки - Продажи - Восстановление = Конечный инвентарь + Потери

**Расчет уровня утечки:**

Годовой уровень утечки = (Хладагент, добавленный в течение года) / (Полный заряд) × 100%

**Документация:**

Вести записи для всех транзакций хладагента:
- Счета-фактуры покупок с типом и количеством хладагента
- Журналы отслеживания цилиндров восстановления
- Записи об обслуживании, показывающие дополнения
- Документация об утилизации для рекламации

### Утилизация оборудования

**Требования в конце жизни:**

1. **Восстановление:** Удалить хладагент до уровней Раздела 608 перед утилизацией
2. **Документация:** Записать количество восстановленного хладагента
3. **Путь утилизации:**
   - Переработать для того же владельца
   - Рекламировать в соответствии со стандартом ARI 700
   - Разрушить одобренными методами
4. **Сертификация:** Восстановление, проведенное сертифицированным техником
5. **Обращение с оборудованием:** Соблюдение нормативных актов по переработке лома и опасным отходам

### Разрушение хладагента

**Одобренные технологии:**

- Сжигание (жидкое, газообразное, цементная печь)
- Плазменная дуга
- Химическая реакция
- Другие одобренные EPA методы

**Требования эффективности:**

Эффективность разрушения и удаления (DRE) ≥ 99,99%:

DRE = [(Масса_вход - Масса_выход) / Масса_вход] × 100%

## Сертификация и обучение

### Программы сертификации EPA

**Основные компетенции Раздела 608:**

Все техники должны продемонстрировать знание:
- Разрушение озона
- Закон о чистом воздухе
- Нормативные требования
- Свойства хладагентов
- Эксплуатация системы
- Процедуры восстановления
- Безопасность

**Непрерывное образование:**

Хотя сертификация не истекает, техники должны преследовать постоянное обучение:
- Новые хладагенты и нормативные акты
- Низко-GWP альтернативы
- Обслуживание системы A2L
- Продвинутая диагностика
- Энергоэффективность

### Отраслевые сертификации

**HVAC Excellence:**

- Сертификация готовности к трудоустройству
- Специальные сертификации (тепловые насосы, легкая коммерция и др.)

**NATE (North American Technician Excellence):**

- Сертификации по установке
- Сертификации по обслуживанию
- Специальные сертификации

**RSES (Refrigeration Service Engineers Society):**

- Сертифицированный специалист HVACR
- Сертифицированный мастер-специалист HVACR

### Обучение безопасности

**Требуемое обучение для воспламеняемых хладагентов:**

- Свойства и опасности хладагентов
- Искробезопасные инструменты
- Методы обнаружения утечек
- Требования к вентиляции
- Тушение пожаров
- Процедуры в аварийных ситуациях

**Требования OSHA:**

- Коммуникация об опасностях (29 CFR 1910.1200)
- Личное защитное оборудование (29 CFR 1910.132)
- Блокировка/отмечание (29 CFR 1910.147)
- Ограниченные пространства (29 CFR 1910.146, если применяется)

## Исполнение и штрафы

### Исполнение EPA

**Гражданские штрафы:**

Раздел 113 Закона о чистом воздухе уполномочивает штрафы до:
- 37 500 долл. США за день за нарушение (максимум по закону)
- 50 120 долл. США за день за нарушение (скорректировано на инфляцию 2023)

**Уголовные штрафы:**

Умышленные нарушения подлежат:
- Штрафы до 250 000 долл. США (физические лица) или 500 000 долл. США (организации)
- Тюремное заключение на срок до 5 лет
- Усиленные штрафы за умышленное создание опасности

**Типичные нарушения:**

- Выпуск хладагента
- Невозможность сертификации техников
- Неправильное восстановление
- Продажа некертифицированным лицам
- Подделка документации
- Превышение уровня утечки без ремонта

### Исполнение штата

Исполнение штатом и местное варьируется:

- Дополнительные гражданские штрафы
- Приказы о прекращении работ
- Приостановление или аннулирование лицензии
- Отказ в регистрации
- Обязательные коррективные действия

### Аудиты соответствия

**Триггеры проверки:**

- Плановые проверки
- Проверки, вызванные жалобами
- Об отчеты об отпусках
- Нарушения разрешений
- Случайный отбор

**Обзор документации:**

Инспекторы проверяют:
- Карточки сертификации техников
- Записи о покупках
- Журналы восстановления
- Записи об техническом обслуживании
- Документация по ремонту утечек
- Регистрация системы

## Будущие тренды в нормативном регулировании

### Пределы потенциала глобального потепления

Нормативная траектория ясно движется в сторону низко-GWP хладагентов:

**Цели следующего поколения:**

- Жилой кондиционер: GWP < 750 (R-32, R-454B, смеси R-32)
- Коммерческая холодильня: GWP < 150 (R-290, R-744, R-455A)
- Чиллеры: GWP < 10 (R-1234ze(E), R-515B, R-1233zd(E))

### Инициативы круговой экономики

Появляющийся фокус на управлении жизненным циклом хладагента:

- Расширенная ответственность производителя
- Системы отслеживания хладагента (QR коды, блокчейн)
- Квоты на восстановление (процент установленной базы)
- Стимулы рекламации

### Расширение воспламеняемых хладагентов

Хладагенты A2L (R-32, R-454B, R-1234yf) получают признание:

- Обновленные строительные коды (IBC, IMC)
- Стандарты оборудования (UL 60335-2-40)
- Требования к установке
- Мандаты обучения техников

### Ценообразование углерода

Некоторые юрисдикции внедряют ценообразование на углерод для хладагентов:

Налог на углерод = (Масса хладагента × GWP) × Цена углерода за метрическую тонну CO₂-экв

Доход используется для:
- Стимулы для низко-GWP альтернатив
- Программы обучения
- Исполнение
- Исследования и разработки

## Резюме

Нормативно-правовая база по хладагентам формирует комплексную, развивающуюся рамку, решающую проблемы защиты окружающей среды, безопасности и климатических целей. Специалисты HVAC должны поддерживать актуальные знания нормативных актов EPA, стандартов ASHRAE и требований штата/местных органов для обеспечения юридического соответствия, экологической ответственности и безопасной эксплуатации систем. Нормативный тренд решительно движется в сторону низко-GWP, естественных и слабо воспламеняемых хладагентов, требующих обновленных технических навыков, оборудования и процедур во всей отрасли.
