---
title: "Классификация безопасности"
aliases: ["Классификация безопасности"]
description: "Комплексное руководство по классификации безопасности хладагентов согласно стандарту ASHRAE 34, включая классы токсичности, рейтинги воспламеняемости, предельные допустимые концентрации и требования к машинным помещениям для систем HVAC и холодоснабжения"
weight: 4
---

## Система классификации ASHRAE Standard 34

ASHRAE Standard 34 устанавливает двухсимвольную буквенно-цифровую систему классификации безопасности хладагентов на основе характеристик токсичности и воспламеняемости. Эта система классификации обеспечивает стандартизированную основу для оценки безопасности хладагентов и определения надлежащих требований к применению.

### Формат обозначения группы безопасности

Группа безопасности состоит из двух символов:
- **Первый символ (буква)**: указывает класс токсичности (A или B)
- **Второй символ (число)**: указывает класс воспламеняемости (1, 2L, 2 или 3)

Пример: R-410A классифицируется как **A1** (низкая токсичность, отсутствие распространения пламени)

## Классификация по токсичности

### Хладагенты класса A (низкая токсичность)

Хладагенты класса A имеют **предельно допустимую концентрацию (ПДК) в воздухе рабочей зоны ≥ 400 ppm** на основе временного взвешенного среднего (TWA) воздействия за 8-часовой рабочий день.

**Характеристики:**
- Низкая острая и хроническая токсичность
- Минимальные последствия для здоровья при типичных концентрациях воздействия
- Более широкий диапазон разрешенных применений строительными кодексами
- Сниженные требования к вентиляции и обнаружению в сравнении с классом B

**Распространённые хладагенты класса A:**

| Хладагент | ПДК (ppm) | Химический состав | Типичное применение |
|-----------|-----------|-------------------|---------------------|
| R-410A | 1 000 | Смесь HFC (R-32/125) | Жилое и коммерческое кондиционирование |
| R-134a | 1 000 | HFC-134a | Автомобильные системы, чиллеры |
| R-407C | 1 000 | Смесь HFC (32/125/134a) | Чиллеры, тепловые насосы |
| R-290 | 1 000 | Пропан | Малое холодильное оборудование |
| R-744 (CO₂) | 5 000 | Диоксид углерода | Каскадные системы, супермаркеты |
| R-717 (NH₃) | 25* | Аммиак | Промышленное холодоснабжение** |

*R-717 классифицируется как класс B несмотря на показанное значение ПДК для сравнения
**Аммиак классифицируется как B2L из-за рассмотрения токсичности сверх значения ПДК

### Хладагенты класса B (повышенная токсичность)

Хладагенты класса B имеют **предельно допустимую концентрацию (ПДК) < 400 ppm** или показывают свидетельства токсичности при концентрациях ниже 400 ppm.

**Характеристики:**
- Повышенный потенциал острой или хронической токсичности
- Более строгие ограничения применения
- Обязательные усиленные требования к вентиляции
- Необходимы системы обнаружения хладагента
- Ограниченное использование в занятых помещениях
- Более строгие требования к конструкции машинного помещения

**Распространённые хладагенты класса B:**

| Хладагент | ПДК (ppm) | Химический состав | Классификация |
|-----------|-----------|-------------------|---------------|
| R-717 | 25 | Аммиак (NH₃) | B2L |
| R-764 | 25 | Диоксид серы (SO₂) | B1 |
| R-1270 | 500* | Пропилен (C₃H₆) | A3 (граничный случай) |

*Значения варьируют в зависимости от юрисдикции и применения

### Метрики предельных концентраций

**Временно-взвешенное среднее (TWA):**
$$TWA = \frac{\sum(C_i \times T_i)}{8 \text{ часов}}$$

Где:
- C_i = Концентрация в период воздействия i (ppm)
- T_i = Продолжительность периода воздействия i (часы)

**Кратковременный предел воздействия (STEL):**
- 15-минутное взвешенное среднее предельное значение
- Не должно быть превышено в любой момент в течение рабочего дня
- Обычно в 3–5 раз выше 8-часовой ПДК

**Опасное для жизни и здоровья на месте (IDLH):**
- Максимальная концентрация, из которой эвакуация возможна в течение 30 минут без необратимых последствий для здоровья
- Критично для планирования действий при чрезвычайных ситуациях

## Классификация по воспламеняемости

### Класс 1: Отсутствие распространения пламени

**Критерии:**
- Отсутствие распространения пламени при испытании в соответствии с ASTM E681
- Нижний предел воспламеняемости (НПВ) не определён
- Теплота сгорания < 19 000 кДж/кг

**Примеры:**
- R-134a (HFC-134a)
- R-404A (смесь HFC)
- R-507A (смесь HFC)
- R-744 (CO₂)

**Характеристики применения:**
- Без ограничений по соображениям воспламеняемости
- Разрешено стандартное электрооборудование
- Нет специальных требований к контролю источников зажигания
- Подходит для всех типов занятости

### Класс 2L: Пониженная воспламеняемость

**Критерии:**
- Нижний предел воспламеняемости (НПВ) > 0,10 кг/м³
- Скорость горения ≤ 10 см/с
- Теплота сгорания < 19 000 кДж/кг
- Ограниченное распространение пламени

**Примеры:**
- R-32 (дифторметан) - НПВ: 0,307 кг/м³
- R-1234yf (HFO-1234yf) - НПВ: 0,289 кг/м³
- R-1234ze(E) - НПВ: 0,303 кг/м³
- R-717 (аммиак) - НПВ: 0,116 кг/м³
- R-454B (смесь) - НПВ: 0,252 кг/м³

**Сравнение скорости горения:**

| Хладагент | НПВ (кг/м³) | Скорость горения (см/с) | Теплота сгорания (кДж/кг) |
|-----------|-------------|-------------------------|---------------------------|
| R-32 | 0,307 | 6,7 | 9 430 |
| R-1234yf | 0,289 | 1,5 | 11 800 |
| R-1234ze(E) | 0,303 | 1,5 | 10 100 |
| R-717 | 0,116 | 7,2 | 18 600 |

**Требования к применению:**
- Ограничения заряда на основе объёма помещения
- Обнаружение хладагента может потребоваться для больших зарядов
- Стандартное электрооборудование обычно приемлемо
- Механическая вентиляция рекомендуется для машинных помещений

### Класс 2: Воспламеняемый

**Критерии:**
- Нижний предел воспламеняемости (НПВ) ≤ 0,10 кг/м³
- Скорость горения ≤ 10 см/с
- Теплота сгорания ≥ 19 000 кДж/кг

**Примеры:**
- R-152a (HFC-152a) - НПВ: 0,049 кг/м³
- Некоторые смеси HFO

**Требования к применению:**
- Значительные ограничения на заряд
- Взрывозащищённое электрооборудование может потребоваться в некоторых случаях
- Обязательная усиленная вентиляция
- Требуются системы обнаружения хладагента
- Ограниченное использование в занятых помещениях

### Класс 3: Повышенная воспламеняемость

**Критерии:**
- Скорость горения > 10 см/с
- Высокая воспламеняемость с быстрым распространением пламени
- Широкий диапазон воспламеняемости

**Примеры:**
- R-290 (пропан) - НПВ: 0,038 кг/м³, скорость горения: 46 см/с
- R-600a (изобутан) - НПВ: 0,043 кг/м³
- R-1270 (пропилен) - НПВ: 0,042 кг/м³

**Свойства воспламеняемости:**

| Хладагент | НПВ (кг/м³) | ВПВ (кг/м³) | Скорость горения (см/с) | Температура воспламенения (°C) |
|-----------|-------------|-------------|-------------------------|--------------------------------|
| R-290 | 0,038 | 0,188 | 46 | 470 |
| R-600a | 0,043 | 0,189 | 43 | 460 |
| R-1270 | 0,042 | 0,218 | 48 | 455 |

**Требования к применению:**
- Строгие ограничения на заряд (обычно < 75 г для жилищного применения)
- Требуется электрооборудование класса I, отдел 2 или зона 2
- Взрывозащищённые компоненты в некоторых конфигурациях
- Выделенная вентиляция с автоматическим срабатыванием
- Обязательное обнаружение утечки хладагента
- Преимущественно герметичные заводские системы
- Ограничено специфичными применениями

## Матрица групп безопасности

### Полная таблица классификации ASHRAE 34

| Группа безопасности | Токсичность | Воспламеняемость | Примеры | Основное применение |
|---------------------|-------------|-----------------|---------|-------------------|
| **A1** | Низкая | Отсутствует | R-134a, R-404A, R-507A, R-744 | Все приложения HVAC/R |
| **A2L** | Низкая | Пониженная | R-32, R-454B, R-1234yf, R-1234ze(E) | Жилое и коммерческое HVAC |
| **A2** | Низкая | Воспламеняемый | R-152a | Ограниченные применения |
| **A3** | Низкая | Повышенная | R-290, R-600a, R-1270 | Малые приборы, специализированное |
| **B1** | Повышенная | Отсутствует | R-764 | Устарело, ограниченное использование |
| **B2L** | Повышенная | Пониженная | R-717 (аммиак) | Промышленное холодоснабжение |
| **B2** | Повышенная | Воспламеняемый | Некоторые смеси | Редко, только специализированное |
| **B3** | Повышенная | Повышенная | Некоторые углеводороды | Не общепринято |

## Нижний предел воспламеняемости (НПВ)

### Определение и значение

**Нижний предел воспламеняемости (НПВ)** представляет минимальную концентрацию паров хладагента в воздухе, которая будет поддерживать сгорание при воздействии источника зажигания при стандартных температуре и давлении.

**Ключевые соотношения:**

$$НПВ_{кг/м^3} = \frac{НПВ_{об\%} \times MW}{24.45}$$

Где:
- НПВ_об% = объёмная концентрация (%)
- MW = молекулярная масса (г/моль)
- 24.45 = молярный объём при 25°C, 1 атм (л/моль)

### Методы испытания

**ASTM E681**: Стандартный метод определения пределов воспламеняемости химических веществ
- Метод нарастающей концентрации
- Источник зажигания в центре сферического сосуда 12 л
- Температура: 23°C ± 3°C
- Давление: 101 кПа ± 2 кПа
- Критерий распространения пламени: видимое распространение пламени

### Пример измерения НПВ

Для R-32 (дифторметан):
- НПВ (объёмный): 14,4%
- Молекулярная масса: 52,02 г/моль
- НПВ (массовый): (0,144 × 52,02) / 24,45 = 0,307 кг/м³

### Коэффициенты безопасности

Требования кодексов обычно применяют коэффициенты безопасности к значениям НПВ:

**Расчёт предельного заряда хладагента:**

$$m_{max} = \frac{НПВ \times V \times SF}{1000}$$

Где:
- m_max = максимальный заряд (кг)
- НПВ = нижний предел воспламеняемости (г/м³)
- V = объём помещения (м³)
- SF = коэффициент безопасности (обычно 0,20–0,25 для хладагентов 2L)

## Требования к машинному помещению

### Классификация машинного помещения

**Требования для учреждений (группа I) Занятости:**

Машинные помещения, содержащие хладагенты, должны соответствовать строгим требованиям при обслуживании учреждений, таких как:
- Больницы и медицинские учреждения
- Школы и образовательные учреждения
- Исправительные учреждения
- Центры дневного ухода

**Обязательные компоненты:**
1. **Выделенное помещение** - прочее механическое оборудование не допускается
2. **Двухчасовая огнестойкая разделительная конструкция** от занятых помещений
3. **Ограниченный доступ** только уполномоченному персоналу
4. **Внешний доступ** или доступ из незанятого коридора
5. **Обнаружение хладагента** с автоматическим включением вентиляции
6. **Аварийное освещение** и указатели выхода

### Общие требования к машинному помещению

**Требования IBC/IMC раздел 1106 и ASHRAE 15:**

| Компонент | Требование | Назначение |
|-----------|-----------|-----------|
| **Минимальная высота потолка** | 7 фт 6 дюймов (2,3 м) | Безопасность работников, эффективность вентиляции |
| **Направление открывания двери** | Наружу или самозакрывающаяся | Экстренная эвакуация |
| **Порог двери** | Поднят 150 мм если заряд > 45 кг | Локализация хладагента |
| **Освещение** | Мин. 323 люкс на уровне пола | Безопасность при техническом обслуживании |
| **Электрические розетки** | Мин. одна 115В, 20А | Оборудование для обслуживания |
| **Аварийное освещение** | Батарейное питание или генератор | Экстренная эвакуация |
| **Напольный слив** | Требуется для заряда > 45 кг | Локализация разлива |

### Требования к конструкции по классу хладагента

**Хладагенты класса A1:**
- Приемлемы стандартные строительные материалы
- Минимум одночасовая огнестойкость для критичных помещений занятости
- Надлежащая вентиляция для предотвращения вытеснения кислорода

**Хладагенты класса A2L:**
- Минимум одночасовая огнестойкая конструкция
- Обнаружение хладагента требуется при превышении порога
- Механическая вентиляция с переплетением обнаружения
- Стандартное электрооборудование обычно приемлемо
- Аварийное отключение доступно снаружи помещения

**Хладагенты класса A3:**
- Требуется двухчасовая огнестойкая конструкция
- Электрооборудование класса I, отдел 2 или зона 2
- Взрывозащищённое освещение и выключатели в некоторых случаях
- Обнаружение хладагента обязательно независимо от заряда
- Аварийная вентиляция с автоматическим срабатыванием
- Контроль источников зажигания в пределах 460 мм от пола

**Хладагенты класса B2L (аммиак):**
- Двухчасовая огнестойкая конструкция
- Паронепроницаемая конструкция на внутренней стороне
- Обнаружение хладагента с двухэтапной сигнализацией
- Аварийная вентиляция, способная обеспечить минимум 30 смен воздуха в час
- Самодыхающий аппарат (SCBA) должен быть на месте
- Аварийный душ и станция для промывки глаз
- Выделенный выход выше крыши, удалённый от воздухозаборников

## Требования к вентиляции

### Обычная вентиляция

**ASHRAE 15 раздел 8.12 - Вентиляция машинного помещения:**

Минимальные расходы вентиляции на основе классификации хладагента:

$$Q_{norm} = \max(0.5 \text{ CFM/ft}^2, \text{ кодовый минимум})$$

Для стандартных машинных помещений:
- Минимум 2,5 л/(с·м²) площади пола
- Или согласно механическому кодексу (обычно 5 л/(с·м²) для электрических помещений)
- Непрерывная работа при включенном оборудовании
- Может быть снижена во время отсутствия с контролем

### Аварийная вентиляция

**Триггеры срабатывания:**
- Концентрация хладагента, превышающая TLV-TWA
- Ручное включение через станцию вытягивания
- Сигнал тревоги обнаружения утечки системы
- Потеря обычной вентиляции

**Расходы аварийной вентиляции:**

| Класс хладагента | Минимальный расход | Основание | Распределение |
|-------------------|-------------------|----------|---------------|
| **A1** | 5 л/(с·м²) | Вытеснение кислорода | Равномерное |
| **A2L** | Больше из: 150 CFM/lb или 0,5 lb/min·1000 ft³ | Разбавление до < НПВ/4 | Выход на низком уровне |
| **A3** | Больше из: 300 CFM/lb или 1,0 lb/min·1000 ft³ | Быстрое разбавление до < НПВ/4 | Выход на низком уровне |
| **B2L** | Минимум 30 смен воздуха в час | Разбавление до < TLV | Выход сверху и снизу |

**Расчёт аварийной вентиляции для хладагентов A2L:**

$$Q_{emerg} = \frac{m_{ref} \times 150}{\rho_{air}}$$

Где:
- Q_emerg = расход аварийной вентиляции (CFM, переводится в м³/ч)
- m_ref = заряд хладагента (кг, переводится в lb)
- ρ_air = плотность воздуха ≈ 0,075 lb/ft³

**Пример:** Система с 23 кг заряда R-32:
Q_emerg = 50 lb × 150 CFM/lb = 7 500 CFM (примерно 12 750 м³/ч) минимум

### Особенности конструкции системы вентиляции

**Приточный воздух:**
- Введение на высоком уровне (высота потолка)
- Распределённая подача для избежания застойных зон
- Кондиционирование при необходимости для комфорта
- Изолировано от приточной системы здания

**Выходящий воздух:**
- Воздухозабор на низком уровне для хладагентов тяжелее воздуха (большинство)
- Воздухозабор на высоком уровне для аммиака (легче воздуха)
- Прямой выброс наружу, > 4,6 м от воздухозаборников
- Выше уровня крыши или минимум 6,1 м выше отметки земли
- Вентилятор выхода расположен снаружи машинного помещения (не вытягивает загрязнённый воздух через вентилятор)
- Конструкция, устойчивая к коррозии, для хладагентов класса B

**Последовательность управления:**
1. Обычная вентиляция работает непрерывно при включенном оборудовании
2. Датчик хладагента обнаруживает концентрацию > TLV-TWA
3. Первичная сигнализация срабатывает локально и удалённо
4. При превышении концентрацией STEL или достижении 25% НПВ (в зависимости от того, что ниже):
   - Вторичная сигнализация срабатывает
   - Аварийная вентиляция включается автоматически
   - Оборудование может быть отключено (в зависимости от хладагента и системы)
   - Уведомление системы управления зданием

## Требования к датчикам хладагента

### Спецификации системы обнаружения

**ASHRAE 15 раздел 8.12 и IMC 1106:**

Системы обнаружения хладагента требуются при:
- Любом количестве хладагента класса B в машинном помещении
- Хладагентах класса A2L, превышающих предельные значения заряда для занятого помещения
- Хладагентах класса A3 в любом применении машинного помещения
- Помещениях учреждений независимо от класса хладагента

### Размещение датчика

**Количество и расположение датчиков:**

$$N_{detect} = \max\left(\frac{A_{floor}}{2500 \text{ ft}^2}, 2\right)$$

Минимум два датчика требуются независимо от размера помещения.

**Рекомендации по размещению:**

| Плотность хладагента | Высота монтажа | Обоснование |
|---------------------|-----------------|-----------|
| **Тяжелее воздуха** (большинство HFC, HFO) | 300–460 мм над полом | Хладагент накапливается на уровне пола |
| **Легче воздуха** (R-717 аммиак) | На уровне потолка | Хладагент поднимается к потолку |
| **Подобен воздуху** (R-744 CO₂) | Зона дыхания: 0,9–1,8 м | Озабоченность вытеснением кислорода |

**Стратегические местоположения:**
- Вблизи потенциальных источников утечек (компрессоры, пакеты клапанов, соединения)
- В зонах низкой скорости воздуха, где может накапливаться хладагент
- Не в прямой струе приточной или выходящей вентиляции
- Защищены от физического повреждения
- Доступны для техническою обслуживания и калибровки

### Установка сигнализации

**Двухэтапная конфигурация сигнализации:**

| Этап сигнализации | Установка | Действие | Назначение |
|------------------|----------|---------|-----------|
| **Первичная (предупреждение)** | TLV-TWA (обычно 1 000 ppm для HFC) | Локальная звуковая/световая сигнализация | Раннее уведомление |
| **Вторичная (экстренная)** | STEL или 25% НПВ (в зависимости от того, что ниже) | Активирование аварийной вентиляции, возможное отключение | Защита жизни и здоровья |

**Примеры установок для распространённых хладагентов:**

| Хладагент | Класс | TLV-TWA (ppm) | Установка этапа 1 | Установка этапа 2 | Примечания |
|-----------|-------|---------------|-------------------|------------------|-----------|
| R-410A | A1 | 1 000 | 1 000 ppm | Не требуется* | Первичная озабоченность — вытеснение кислорода |
| R-32 | A2L | 1 000 | 1 000 ppm | 19 000 ppm (25% НПВ) | Озабоченность воспламеняемостью |
| R-290 | A3 | 1 000 | 1 000 ppm | 9 500 ppm (25% НПВ) | Высокая воспламеняемость |
| R-717 | B2L | 25 | 25 ppm | 35 ppm (STEL) | Первичная озабоченность — токсичность |

*Некоторые юрисдикции требуют обнаружения для всех хладагентов в машинных помещениях

### Технология датчиков

**Типы датчиков по применению:**

**Инфракрасные (IR) датчики:**
- Оптимально для: HFC, HFO, углеводороды
- Преимущества: Избирательные, стабильная калибровка, длительный срок (5–10 лет)
- Диапазон: обычно 0–5 000 ppm, вплоть до 100% объёма для горючих газов
- Время отклика: < 30 секунд T90

**Электрохимические датчики:**
- Оптимально для: Аммиак (R-717)
- Преимущества: Высокая чувствительность, низкая стоимость
- Ограничения: Срок жизни датчика 2–3 года, перекрёстная чувствительность к другим газам
- Диапазон: 0–100 ppm (низкий уровень), 0–1 000 ppm (высокий уровень)
- Время отклика: < 60 секунд T90

**Датчики с каталитической спиралью:**
- Оптимально для: Углеводородные хладагенты (класс A3)
- Преимущества: Прямое измерение воспламеняемости
- Диапазон: 0–100% НПВ
- Ограничения: Требуется наличие кислорода, может быть отравлен
- Время отклика: < 30 секунд T90

### Техническое обслуживание и калибровка

**Требуемый график техобслуживания:**

| Задача | Частота | Эталон стандарта |
|--------|---------|------------------|
| Функциональное испытание | Ежемесячно | ASHRAE 15, IMC 1106 |
| Проверка калибровки | Ежеквартально | Спецификация производителя |
| Полная калибровка | Ежегодно | ASHRAE 15 раздел 8.12.4 |
| Замена датчика | По производителю (обычно 2–5 лет) | Спецификация производителя |
| Документирование системы | Постоянно | ASHRAE 15 раздел 8.3 |

**Процедура калибровки:**
1. Применить известную концентрацию эталонного газа
2. Проверить активирование установки сигнализации
3. Проверить передачу удалённой сигнализации
4. Испытать переплетение аварийной вентиляции
5. Задокументировать результаты с датой, специалистом и концентрацией используемого газа

## Предельные концентрации хладагента (ПКХ)

### Методология расчёта ПКХ

**ASHRAE 15 раздел 7 - Предельные концентрации хладагента:**

ПКХ представляет максимально допустимую концентрацию паров хладагента в занятых помещениях на основе соображений токсичности и воспламеняемости.

**Для хладагентов класса A1 (невоспламеняемые):**

$$ПКХ = \min(ПДК, ОДП)$$

Где:
- ПДК = предельно допустимая концентрация (ppm)
- ОДП = предельная концентрация по вытеснению кислорода (обычно 52 000 ppm или 5,2% объёма)

**Для хладагентов класса 2L:**

$$ПКХ = \min\left(ПДК, \frac{НПВ}{4}, ОДП\right)$$

Коэффициент 4 обеспечивает коэффициент безопасности ниже предела воспламеняемости.

**Для хладагентов класса 3:**

$$ПКХ = \min\left(ПДК, \frac{НПВ}{4}\right)$$

Более строго из-за повышенной опасности воспламеняемости.

### Расчёты максимального заряда

**На основе объёма помещения:**

$$m_{max} = \frac{ПКХ \times V \times MW}{24.04 \times 1000}$$

Где:
- m_max = максимальный заряд хладагента (кг)
- ПКХ = предельная концентрация хладагента (ppm объём)
- V = объём помещения (м³)
- MW = молекулярная масса (г/моль)
- 24.04 = молярный объём при 20°C, 101,3 кПа (л/моль)

**Пример расчёта для R-32 в жилом помещении:**

Дано:
- Объём помещения = 50 м³
- R-32 НПВ = 14,4% объём = 144 000 ppm
- MW = 52,02 г/моль
- ПКХ = 144 000/4 = 36 000 ppm (основание воспламеняемости)
- ПДК = 1 000 ppm (основание токсичности)

ПКХ = мин(1 000, 36 000, 52 000) = **1 000 ppm** (контролирует токсичность)

Максимальный заряд:
m_max = (1 000 × 50 × 52,02) / (24,04 × 1 000) = **108,2 кг**

Однако практические предельные значения заряда из стандартов более консервативны.

## Классификация ISO 817

### Международная гармонизация

**ISO 817**: Хладагенты - Обозначение и классификация безопасности

Предоставляет международную основу в дополнение к ASHRAE 34:
- Подобная структура группы безопасности (токсичность A/B, воспламеняемость 1/2/3)
- Согласованные методы испытания с ASHRAE
- Эталон для международных стандартов оборудования (ISO 5149)
- Принято европейскими стандартами (EN 378)

### Ключевые различия от ASHRAE 34

| Аспект | ASHRAE 34 | ISO 817 |
|--------|-----------|---------|
| **Порог токсичности** | 400 ppm ПДК | 400 ppm ПДК (согласовано) |
| **Подкласс 2L** | Принято в 2012 году | Принято в 2014 году |
| **Методы испытания** | ASTM E681 (воспламеняемость) | ISO 10156 |
| **Частота обновления** | Дополнения по мере необходимости | Периодические пересмотры |
| **География** | Северная Америка в основном | Международное |

Оба стандарта поддерживают тесную координацию для обеспечения глобальной согласованности.

## Риск вытеснения кислорода

### Механизм и последствия

Хладагенты, более тяжёлые, чем воздух, могут вытеснять кислород в замкнутых помещениях, создавая опасность асфиксии даже для нетоксичных хладагентов.

**Эффекты концентрации кислорода:**

| Концентрация O₂ | Физиологический эффект | Эквивалентная высота |
|------------------|----------------------|---------------------|
| 20,9% (нормально) | Нормальное дыхание | Уровень моря |
| 19,5% | Минимально приемлемо по OSHA | ~305 м |
| 17% | Нарушение суждения, учащённое дыхание | ~1 524 м |
| 15% | Головокружение, учащённый пульс | ~2 438 м |
| 12% | Потеря координации, учащённое дыхание | ~4 267 м |
| 10% | Тошнота, рвота, невозможность движения | ~5 486 м |
| <6% | Судороги, остановка дыхания, смерть | Несовместимо с жизнью |

### Предельная концентрация по вытеснению кислорода (ОДП)

ASHRAE 15 устанавливает минимальную концентрацию кислорода **19,5%** по объёму, соответствующую максимальной концентрации хладагента примерно **52 000 ppm** (5,2%) по объёму для типичных хладагентов.

**Критичные помещения для вытеснения кислорода:**
- Подвалы и подземные машинные помещения
- Хранилища и замкнутые пространства
- Холодильные камеры и морозильники
- Грузовые контейнеры
- Грузовые отсеки транспортных средств

**Стратегии смягчения:**
1. Надлежащая вентиляция (естественная или механическая)
2. Контроль кислорода в дополнение к обнаружению хладагента
3. Ограничения на заряд на основе объёма помещения
4. Предупреждающие знаки при входе в помещение
5. Процедуры входа в замкнутое пространство

## Продукты разложения

### Термическое разложение

Хладагенты, подвергшиеся воздействию высоких температур (пламя, электрические дуги, горячие поверхности > 250°C), могут разлагаться на токсичные побочные продукты.

**Распространённые продукты разложения:**

| Исходный хладагент | Продукты разложения | Озабоченность токсичностью |
|-------------------|-------------------|---------------------------|
| **HFC (R-134a, R-410A)** | Фтороводород (HF), окись углерода фтора (COF₂) | Высоко коррозионно, токсично |
| **HFO (R-1234yf)** | Фтороводород (HF), трифторуксусная кислота (TFA) | Коррозионно, стойко |
| **R-717 (аммиак)** | Окиси азота (NOₓ) | Токсично, окисляющее |
| **Углеводороды** | Окись углерода (CO), диоксид углерода (CO₂), сажа | Удушающий, токсичный |

### Опасность фтороводорода (HF)

Фтороводород является основным продуктом разложения фторированных хладагентов:

**Свойства:**
- Высоко коррозионен для всех тканей
- IDLH: 30 ppm
- TLV-TWA: 0,5 ppm (предельное значение: 2 ppm)
- Быстро проникает кожу, вызывает глубокие ожоги тканей
- Нарушает метаболизм кальция

**Обнаружение:**
- Характерный едкий запах (обнаруживаемый при 0,04 ppm)
- Чувствительная к кислоте бумага или индикаторные трубки
- Травление стеклянных поверхностей
- Электронные мониторы HF для критичных применений

**Меры профилактики:**
1. Избежать открытого пламени в помещениях, содержащих хладагент
2. Использовать надлежащим образом рассчитанное электрооборудование
3. Запретить курение в машинных помещениях
4. Реализовать разрешения на горячие работы с продувкой хладагента
5. Поддерживать температуру поверхности ниже порога разложения

### Экстренный ответ

**Воздействие продуктов разложения:**
1. Немедленно эвакуировать затронутую зону
2. Надеть самодыхающий аппарат (SCBA)
3. Снять загрязнённую одежду
4. Промыть открытую кожу/глаза водой более 15 минут
5. Применить гель глюконата кальция при воздействии HF (если обучен)
6. Обратиться за неотложной медицинской помощью
7. Тщательно проветрить помещение перед повторным входом

## Рекомендации по применению по классу безопасности

### Хладагенты A1 (без ограничений)

**Разрешённые применения:**
- Все типы занятости без ограничений
- Жилые, коммерческие, промышленные, учреждения
- Внутренние и наружные установки
- Без ограничений на заряд на основе воспламеняемости (ограничения по объёму применяются)

**Минимальные требования безопасности:**
- Стандартное электрооборудование
- Надлежащая вентиляция для предотвращения вытеснения кислорода только
- Требования машинного помещения согласно ASHRAE 15 для крупных систем
- Стандартное обнаружение утечки (если есть) для экологического соответствия

### Хладагенты A2L (ограниченная воспламеняемость)

**Разрешённые применения:**
- Жилые системы HVAC с ограничениями на заряд
- Коммерческое кондиционирование и отопление
- Системы холодоснабжения в коммерческих зданиях
- Ограниченное использование в учреждениях

**Ограничения на заряд и меры безопасности:**

| Применение | Типичный предел | Требования безопасности |
|-----------|----------------|----------------------|
| **Жилая раздельная система** | 6 кг на занятое помещение | Обнаружение не требуется при соблюдении пределов |
| **Коммерческое крышное устройство** | Переменный на основе объёма помещения | Обнаружение при превышении порога ПКХ |
| **Чиллер (машинное помещение)** | Неограниченный | Полные требования машинного помещения |
| **Система VRF** | Согласно расчёту на занятое помещение | Может потребоваться обнаружение в крупных системах |

**Пороги обнаружения:**
- Требуется при превышении хладагентом ограничений на основе объёма наименьшего занятого помещения
- Должно активировать аварийную вентиляцию при 25% НПВ
- Интерфейс с системой пожарной сигнализации здания

### Хладагенты A3 (высокая воспламеняемость)

**Ограниченные применения:**
- Малые герметичные приборы (< 75 г заряда жилого)
- Коммерческое холодоснабжение с одобренными функциями безопасности
- Промышленное холодоснабжение в контролируемых условиях
- Наружные установки с надлежащим разделением

**Обязательные функции безопасности:**
- Герметичная заводская система или одобренная конструкция, обслуживаемая в полевых условиях
- Обнаружение утечки с переплетением отключения электроэнергии
- Взрывозащищённое оборудование в пределах 460 мм потенциальных источников утечки
- Усиленная вентиляция с автоматическим срабатыванием
- Стратегии минимизации заряда (распределённые системы, вторичные контуры)
- Без источников зажигания в зоне локализации хладагента

**Запрещённые применения:**
- Помещения учреждений (школы, больницы, тюрьмы)
- Многоэтажные жилые здания (выше 23 м)
- Помещения общественного собрания без инженерных мер безопасности

### Хладагенты B2L (аммиак - специальный случай)

**Разрешённые применения:**
- Промышленное холодоснабжение (пищевая обработка, холодное хранилище)
- Ледовые катки и крупные развлекательные сооружения
- Установки районного охлаждения
- Ограниченные коммерческие приложения супермаркета с инженерными мерами безопасности

**Обязательные требования безопасности:**
- Выделенное машинное помещение с двухчасовой огнестойкостью
- Минимум 30 смен воздуха в час при аварийной вентиляции
- Двухэтапное обнаружение утечки (обычно 25 ppm и 150 ppm)
- Самодыхающий аппарат (SCBA) на месте
- Станция аварийного душа и промывки глаз
- Программа управления процессной безопасностью (PSM) при превышении порога 4 540 кг
- План управления рисками (RMP) при превышении порога 4 540 кг
- Регулярное обучение безопасности для всего персонала
- План экстренного ответа и координация с местной пожарной службой

**Запрещённые применения:**
- Прямые системы, обслуживающие занятые помещения
- Жилые применения
- Большинство коммерческих приложений HVAC
- Установки без подготовленного персонала по техническому обслуживанию

## Нормативная база

### Ключевые стандарты и коды

**Стандарты ASHRAE:**
- **ASHRAE 15**: Стандарт безопасности для систем холодоснабжения - основной стандарт установки
- **ASHRAE 34**: Обозначение и классификация безопасности хладагентов - основание классификации

**Строительные коды:**
- **International Mechanical Code (IMC)** раздел 1106: Системы холодоснабжения
- **International Building Code (IBC)** раздел 606: Хранение опасных материалов
- **International Fire Code (IFC)** глава 60: Хранение и использование опасных материалов

**Охрана труда:**
- **OSHA 29 CFR 1910.119**: Управление процессной безопасностью (аммиак > 4 540 кг)
- **OSHA 29 CFR 1910.146**: Вход в замкнутое пространство
- **OSHA 29 CFR 1910.134**: Защита органов дыхания

**Экологический:**
- **EPA 40 CFR Part 82**: Защита стратосферного озона (управление хладагентом)
- **EPA раздел 608**: Требования сертификации техника
- **EPA раздел 609**: Требования кондиционирования автомобильного воздуха

### Ответственность за соответствие

**Специалисты по проектированию:**
- Назначить надлежащий класс безопасности хладагента для применения
- Спроектировать системы, соответствующие ограничениям на заряд или требованиям машинного помещения
- Предоставить системы обнаружения и вентиляции в соответствии с требованиями
- Обеспечить соответствие требованиям доступности и выхода

**Подрядчики по монтажу:**
- Установить согласно одобренным чертежам и инструкциям производителя
- Предоставить надлежащие материалы трубопроводов хладагента и защиту
- Установить системы обнаружения и безопасности в соответствии со спецификациями
- Выполнить процедуры испытания давлением и вакуумирования
- Задокументировать заряд хладагента и информацию системы

**Собственники зданий:**
- Поддерживать системы обнаружения и вентиляции в рабочем состоянии
- Обеспечить регулярную калибровку и испытание согласно ASHRAE 15
- Предоставить техникам доступ к машинным помещениям
- Поддерживать журналы системы и записи об обслуживании
- Обеспечить обслуживание только сертифицированными техниками

**Техники по обслуживанию:**
- Поддерживать сертификацию EPA раздел 608 или 609
- Следовать надлежащим процедурам восстановления, переработки и рециклирования
- Отчитаться об утечках хладагента согласно требованиям EPA
- Испытать и откалибровать системы безопасности при обслуживании
- Поддерживать журналы обслуживания

## Заключение

Классификация безопасности хладагента согласно ASHRAE Standard 34 обеспечивает систематическую основу для оценки и управления опасностями хладагента на основе характеристик токсичности и воспламеняемости. Двухсимвольная буквенно-цифровая система обеспечивает согласованное применение требований кодекса, конструкции машинного помещения, системы вентиляции и протоколов обнаружения, надлежащих для профиля опасности каждого хладагента.

**Ключевые принципы:**
1. **Классификация определяет требования**: Хладагенты A1 сталкиваются с минимальными ограничениями; хладагенты A2L, A3 и класса B сталкиваются с прогрессивно более строгими контролями
2. **Оцениваются множественные опасности**: Как токсичность (через ПДК), так и воспламеняемость (через НПВ и скорость горения) информируют классификацию безопасности
3. **Защита в несколько слоёв**: Ограничения на заряд, обнаружение, вентиляция и конструкция машинного помещения обеспечивают многослойную защиту
4. **Специфичность применения**: Требования масштабируются на основе типа занятости, размера системы и местоположения установки
5. **Эволюционирующий ландшафт**: Новые хладагенты с низким потенциалом глобального потепления (особенно класс A2L) требуют обновленной практики проектирования

Надлежащее понимание и применение классификаций безопасности хладагента обеспечивает соответствующие нормам установки, которые защищают жильцов здания, персонал по обслуживанию и аварийный персонал от опасностей, связанных с хладагентом.
