---
title: "Термофизические свойства"
aliases: ["Термофизические свойства"]
description: "Комплексный анализ термофизических свойств хладагентов, включая данные критической точки, свойства насыщения, транспортные свойства и взаимосвязи свойств для проектирования и анализа цикла охлаждения"
weight: 2
---

Термофизические свойства определяют фундаментальное поведение хладагентов во всем диапазоне рабочих условий. Эти свойства регулируют скорость передачи тепла, перепады давления, требования к работе компрессора и эффективность системы. Точные данные о свойствах необходимы для расчетов цикла охлаждения, проектирования теплообменников и прогнозирования производительности системы.

## Свойства критической точки

Критическая точка представляет наивысшую температуру и давление, при которых могут сосуществовать отчетливые жидкая и паровая фазы. Выше критической точки вещество существует как сверхкритическая жидкость со свойствами, промежуточными между жидкостью и газом.

### Критическая температура

Критическая температура (T_c) определяет максимальную температуру, при которой вещество может существовать как жидкость независимо от приложенного давления. Это свойство принципиально ограничивает условия эксплуатации на высокой стороне в циклах охлаждения.

**Распространённые хладагенты:**

| Хладагент   | Критическая температура (°C) | Критическая температура (°F) | Критическая температура (K) |
|-------------|------------------------------|------------------------------|--------------------------|
| R-22        | 96,1                         | 205,0                        | 369,3                    |
| R-134a      | 101,1                        | 214,0                        | 374,2                    |
| R-410A      | 72,1                         | 161,8                        | 345,3                    |
| R-32        | 78,1                         | 172,6                        | 351,3                    |
| R-290 (пропан) | 96,7                      | 206,1                        | 369,8                    |
| R-600a (изобутан) | 134,7                  | 274,5                        | 407,8                    |
| R-717 (аммиак) | 132,3                      | 270,1                        | 405,4                    |
| R-744 (CO₂) | 31,0                         | 87,8                         | 304,1                    |

### Критическое давление

Критическое давление (P_c) — это давление насыщенного пара при критической температуре. Это представляет минимальное давление, необходимое для сжижения газа при его критической температуре.

| Хладагент | Критическое давление (кПа) | Критическое давление (psia) | Критическое давление (бар) |
|-----------|----------------------------|--------------------------|-------------------------|
| R-22      | 4 990                      | 723,8                    | 49,9                    |
| R-134a    | 4 059                      | 588,7                    | 40,6                    |
| R-410A    | 4 902                      | 711,0                    | 49,0                    |
| R-32      | 5 782                      | 838,6                    | 57,8                    |
| R-290     | 4 251                      | 616,5                    | 42,5                    |
| R-600a    | 3 629                      | 526,3                    | 36,3                    |
| R-717     | 11 333                     | 1 644                    | 113,3                   |
| R-744     | 7 377                      | 1 070                    | 73,8                    |

### Критическая плотность и объём

Критическая плотность (ρ_c) представляет плотность в критической точке, где плотности жидкости и пара сходятся. Критический удельный объём (v_c) — это величина, обратная критической плотности.

| Хладагент | Критическая плотность (кг/м³) | Критический удельный объём (м³/кг) |
|-----------|-------------------------------|----------------------------------|
| R-22      | 523,8                         | 0,00191                          |
| R-134a    | 511,9                         | 0,00195                          |
| R-410A    | 489,0                         | 0,00205                          |
| R-32      | 424,0                         | 0,00236                          |
| R-717     | 225,0                         | 0,00444                          |
| R-744     | 467,6                         | 0,00214                          |

## Свойства эталонного состояния

### Тройная точка

Тройная точка определяет уникальную температуру и давление, при которых твёрдая, жидкая и паровая фазы сосуществуют в термодинамическом равновесии.

| Хладагент | Температура тройной точки (°C) | Давление тройной точки (кПа) |
|-----------|--------------------------------|----------------------------|
| R-134a    | -103,3                         | 0,39                       |
| R-32      | -136,8                         | 0,048                      |
| R-717     | -77,7                          | 6,08                       |
| R-744     | -56,6 (точка сублимации)       | 518,0                      |

### Нормальная точка кипения

Нормальная точка кипения (NBP) — это температура насыщения при стандартном атмосферном давлении (101,325 кПа). Это свойство указывает на уровень температуры, при котором хладагент работает в атмосферных условиях.

| Хладагент | NBP при 101,325 кПа (°C) | NBP при 101,325 кПа (°F) |
|-----------|--------------------------|-------------------------|
| R-22      | -40,8                    | -41,4                   |
| R-134a    | -26,1                    | -15,0                   |
| R-410A    | -51,4                    | -60,5                   |
| R-32      | -51,7                    | -61,1                   |
| R-290     | -42,1                    | -43,8                   |
| R-717     | -33,3                    | -28,0                   |
| R-744     | -78,4 (сублимация)       | -109,1                  |

## Свойства насыщения

Свойства насыщения определяют взаимосвязь между температурой и давлением вдоль границы фазового равновесия. Эти свойства являются фундаментальными для анализа цикла охлаждения.

### Зависимость давления насыщенного пара

Зависимость давления насыщенного пара от температуры следует соотношению Клаузиуса-Клапейрона:

**ln(P) = A - B/(T + C)**

Где:
- P = давление насыщенного пара (кПа)
- T = температура (°C)
- A, B, C = специфичные для хладагента константы

Более точные представления используют расширенное уравнение Антуана или корреляции REFPROP с несколькими членами.

### Таблицы давления-температуры

Репрезентативные данные насыщения для R-134a:

| Температура (°C) | Давление (кПа) | Давление (psia) | Плотность жидкости (кг/м³) | Плотность пара (кг/м³) |
|------------------|----------------|-----------------|--------------------------|----------------------|
| -40              | 51,2           | 7,43            | 1418,0                   | 2,773                |
| -30              | 84,4           | 12,24           | 1394,0                   | 4,394                |
| -20              | 133,7          | 19,39           | 1371,0                   | 6,753                |
| -10              | 201,7          | 29,25           | 1347,0                   | 10,07                |
| 0                | 293,0          | 42,50           | 1322,0                   | 14,61                |
| 10               | 414,9          | 60,17           | 1296,0                   | 20,77                |
| 20               | 572,1          | 82,97           | 1269,0                   | 28,98                |
| 30               | 770,6          | 111,8           | 1240,0                   | 39,77                |
| 40               | 1017,0         | 147,5           | 1208,0                   | 53,84                |
| 50               | 1318,0         | 191,2           | 1173,0                   | 72,15                |

### Скрытая теплота парообразования

Скрытая теплота парообразования (h_fg) представляет энергию, необходимую для превращения жидкости в пар при постоянной температуре и давлении. Это свойство прямо влияет на мощность системы охлаждения.

**h_fg = h_g - h_f**

Где:
- h_fg = скрытая теплота парообразования (кДж/кг)
- h_g = энтальпия насыщенного пара (кДж/кг)
- h_f = энтальпия насыщенной жидкости (кДж/кг)

Скрытая теплота уменьшается с возрастанием температуры и становится нулевой в критической точке.

**Данные скрытой теплоты R-134a:**

| Температура (°C) | Скрытая теплота (кДж/кг) | Скрытая теплота (Btu/lb) |
|------------------|--------------------------|----------------------|
| -40              | 216,7                    | 93,2                 |
| -20              | 207,4                    | 89,2                 |
| 0                | 198,0                    | 85,1                 |
| 20               | 187,5                    | 80,6                 |
| 40               | 175,6                    | 75,5                 |
| 60               | 161,5                    | 69,4                 |
| 80               | 144,1                    | 62,0                 |
| 100              | 120,3                    | 51,7                 |

**Аппроксимация температурной зависимости:**

h_fg ≈ h_fg,0 × (1 - T_r)^n

Где:
- T_r = приведённая температура = T/T_c
- n ≈ 0,38 для многих хладагентов
- h_fg,0 = скрытая теплота в эталонном состоянии

## Удельные теплоёмкости

Удельная теплоёмкость количественно определяет энергию, необходимую для изменения температуры вещества на один градус.

### Удельная теплоёмкость жидкости (c_p,f)

Удельная теплоёмкость жидкости остаётся относительно постоянной в диапазоне умеренных температур и слегка увеличивается с температурой.

| Хладагент | c_p,f при 25°C (кДж/кг·К) | c_p,f при 25°C (Btu/lb·°F) |
|-----------|---------------------------|---------------------------|
| R-22      | 1,267                     | 0,303                     |
| R-134a    | 1,434                     | 0,343                     |
| R-410A    | 1,845                     | 0,441                     |
| R-32      | 2,010                     | 0,480                     |
| R-717     | 4,700                     | 1,123                     |
| R-744     | 3,140                     | 0,750                     |

### Удельная теплоёмкость пара (c_p,g)

Удельная теплоёмкость пара значительно меняется с температурой и давлением. При низких давлениях поведение идеального газа хорошо аппроксимирует свойства пара.

**Корреляция удельной теплоёмкости идеального газа:**

c_p = A + BT + CT² + DT³

Где T — абсолютная температура, а A, B, C, D — специфичные для хладагента константы.

| Хладагент | c_p,g при 25°C, 101,325 кПа (кДж/кг·К) | c_p,g при 25°C (Btu/lb·°F) |
|-----------|----------------------------------------|---------------------------|
| R-22      | 0,658                                  | 0,157                     |
| R-134a    | 0,852                                  | 0,204                     |
| R-410A    | 0,901                                  | 0,215                     |
| R-32      | 0,823                                  | 0,197                     |
| R-717     | 2,177                                  | 0,520                     |
| R-744     | 0,846                                  | 0,202                     |

### Показатель теплоёмкости

Показатель теплоёмкости (γ = c_p/c_v) влияет на процессы сжатия и скорость звука.

**Для идеального газа:**

c_p - c_v = R

Где R — удельная газовая постоянная.

| Хладагент | γ при 25°C, низкое давление |
|-----------|------------------------------|
| R-134a    | 1,127                        |
| R-410A    | 1,175                        |
| R-717     | 1,310                        |
| R-744     | 1,289                        |

## Теплопроводность

Теплопроводность (k) регулирует скорость передачи тепла теплопроводностью и влияет на производительность теплообменника.

### Теплопроводность жидкости

Теплопроводность жидкости снижается с увеличением температуры по мере увеличения молекулярного расстояния.

| Хладагент | k_f при 25°C (Вт/м·К) | k_f при 25°C (Btu/h·ft·°F) |
|-----------|----------------------|---------------------------|
| R-22      | 0,0829               | 0,0479                    |
| R-134a    | 0,0808               | 0,0467                    |
| R-410A    | 0,0923               | 0,0533                    |
| R-32      | 0,1350               | 0,0780                    |
| R-717     | 0,5230               | 0,3022                    |
| R-744     | 0,1090               | 0,0630                    |

**Температурная корреляция для жидкостей:**

k_f = k_f,0 × (1 - T_r)^0,38

Где T_r — приведённая температура (T/T_c).

### Теплопроводность пара

Теплопроводность пара увеличивается с температурой из-за повышенной молекулярной активности.

| Хладагент | k_g при 25°C, 101,325 кПа (Вт/м·К) | k_g при 25°C (Btu/h·ft·°F) |
|-----------|-----------------------------------|---------------------------|
| R-22      | 0,01095                           | 0,00633                   |
| R-134a    | 0,01327                           | 0,00767                   |
| R-410A    | 0,01431                           | 0,00827                   |
| R-32      | 0,01488                           | 0,00860                   |
| R-717     | 0,02542                           | 0,01469                   |
| R-744     | 0,01677                           | 0,00969                   |

**Теплопроводность пара увеличивается с давлением и приближается к значениям жидкости вблизи критической точки.**

## Свойства вязкости

Вязкость количественно определяет сопротивление потоку и определяет перепады давления в трубопроводах и теплообменниках.

### Динамическая вязкость

Динамическая (абсолютная) вязкость (μ) связывает касательное напряжение с градиентом скорости в текущих жидкостях.

**Динамическая вязкость жидкости:**

| Хладагент | μ_f при 25°C (мкПа·с) | μ_f при 25°C (сП) | μ_f при 25°C (lb/ft·h) |
|-----------|----------------------|-------------------|------------------------|
| R-22      | 166                  | 0,166             | 0,401                  |
| R-134a    | 196                  | 0,196             | 0,473                  |
| R-410A    | 139                  | 0,139             | 0,336                  |
| R-32      | 110                  | 0,110             | 0,266                  |
| R-717     | 152                  | 0,152             | 0,367                  |
| R-744     | 75                   | 0,075             | 0,181                  |

Динамическая вязкость жидкости экспоненциально снижается с температурой:

μ_f = A × exp(B/T)

**Динамическая вязкость пара:**

| Хладагент | μ_g при 25°C, 101,325 кПа (мкПа·с) | μ_g при 25°C (сП) |
|-----------|-----------------------------------|-------------------|
| R-22      | 12,3                              | 0,0123            |
| R-134a    | 11,8                              | 0,0118            |
| R-410A    | 12,6                              | 0,0126            |
| R-32      | 12,9                              | 0,0129            |
| R-717     | 10,2                              | 0,0102            |
| R-744     | 15,0                              | 0,0150            |

Динамическая вязкость пара увеличивается с температурой согласно степенным соотношениям.

### Кинематическая вязкость

Кинематическая вязкость (ν = μ/ρ) представляет отношение динамической вязкости к плотности и появляется в расчётах числа Рейнольдса.

ν = μ/ρ

Единицы: м²/с, сСт (сантистокс), ft²/h

## Взаимосвязи плотности

Плотность значительно меняется с температурой и давлением, особенно для паров.

### Температурная зависимость плотности жидкости

Плотность жидкости линейно снижается с температурой в диапазоне умеренных значений:

ρ_f = ρ_f,0 × [1 - β(T - T_0)]

Где β — коэффициент объёмного теплового расширения (обычно 0,002–0,003 К⁻¹ для хладагентов).

**Более точная корреляция:**

ρ_f = ρ_c × (A + B×T_r^(1/3) + C×T_r^(2/3) + D×T_r)

Где T_r — приведённая температура.

### Плотность пара

При низких давлениях плотность пара приближается к поведению идеального газа:

ρ_g = P/(R×T)

Где:
- P = абсолютное давление
- R = удельная газовая постоянная
- T = абсолютная температура

При более высоких давлениях необходимы поправки коэффициента сжимаемости (Z):

ρ_g = P/(Z×R×T)

### Плотность двухфазной смеси

В области двухфазного потока эффективная плотность зависит от сухости пара (x) и характера потока:

**Однородная модель:**

ρ_tp = 1/[(x/ρ_g) + ((1-x)/ρ_f)]

**Разделённый поток:**

ρ_tp = α×ρ_g + (1-α)×ρ_f

Где α — объёмная доля пара (доля объёма, занимаемая паром).

## Поверхностное натяжение

Поверхностное натяжение (σ) влияет на образование пузырьков, поведение капель и закономерности двухфазного потока.

| Хладагент | σ при 25°C (мН/м) | σ при 25°C (дин/см) |
|-----------|------------------|---------------------|
| R-22      | 7,80             | 7,80                |
| R-134a    | 8,05             | 8,05                |
| R-410A    | 6,12             | 6,12                |
| R-32      | 9,45             | 9,45                |
| R-717     | 23,4             | 23,4                |
| R-744     | 2,47             | 2,47                |

Поверхностное натяжение линейно снижается с температурой и становится нулевым в критической точке:

σ = σ_0 × (1 - T_r)^n

Где n ≈ 1,26 для большинства хладагентов.

## Диаграммы давления-энтальпии

Диаграммы давления-энтальпии (P-h) обеспечивают графическое представление свойств хладагента и позволяют визуализировать циклы охлаждения.

### Характеристики диаграммы

**Ключевые области:**
- Область недокипелой жидкости (слева от линии насыщенной жидкости)
- Двухфазная область (между линиями насыщенной жидкости и насыщенного пара)
- Область перегретого пара (справа от линии насыщенного пара)
- Сверхкритическая область (выше критической точки)

**Линии постоянных свойств:**
- Изотермы (постоянная температура)
- Изоэнтропы (постоянная энтропия)
- Изохоры (постоянный удельный объём)
- Линии постоянного качества (в двухфазной области)

### Цикл охлаждения на диаграмме P-h

Состояния стандартного цикла парокомпрессионного охлаждения:

1. **Вход в испаритель:** Низкое давление, низкое качество двухфазная смесь
2. **Выход из испарителя:** Низкое давление, насыщенный или перегретый пар
3. **Выход компрессора:** Высокое давление, перегретый пар
4. **Выход конденсатора:** Высокое давление, насыщенная или недокипелая жидкость
5. **Выход устройства расширения:** Низкое давление, низкое качество двухфазная смесь (возврат в состояние 1)

### Использование диаграмм P-h для расчётов

**Холодопроизводительность:**

Q_evap = m × (h_2 - h_1)

Где:
- m = массовый расход
- h_2 = энтальпия на выходе испарителя
- h_1 = энтальпия на входе испарителя

**Работа компрессора:**

W_comp = m × (h_3 - h_2)

**Коэффициент производительности:**

COP = Q_evap / W_comp = (h_2 - h_1) / (h_3 - h_2)

## Таблицы свойств и источники данных

### Основы ASHRAE

Справочник ASHRAE Fundamentals предоставляет подробные таблицы свойств хладагентов, включая:
- Свойства насыщения (таблицы температуры и давления)
- Свойства перегретого пара
- Свойства сжатой жидкости
- Транспортные свойства

### База данных REFPROP

База данных NIST REFPROP (Reference Fluid Thermodynamic and Transport Properties Database) предлагает наиболее точные расчёты свойств, используя:
- Высокоточные уравнения состояния
- Формулировки свободной энергии Гельмгольца
- Подтверждённые экспериментальными данными корреляции

### Методы расчёта свойств

**Уравнения состояния:**

Сложные многопараметрические уравнения связывают давление, температуру и плотность:

P = f(ρ, T)

Распространённые формулировки:
- Модифицированное уравнение Бенедикта-Вебба-Рубина (MBWR)
- Свободная энергия Гельмгольца в явном виде в функции температуры и плотности
- Уравнение Пенга-Робинсона (упрощённое, меньшая точность)

**Корреляции транспортных свойств:**

Теплопроводность и вязкость требуют отдельных корреляционных структур на основе кинетической теории и экспериментальных данных.

## Эффекты температуры и давления

### Эффекты давления на свойства

**Свойства жидкости:** Относительно нечувствительны к изменениям давления
- Плотность слегка возрастает с давлением (обычно <1% на 1000 кПа)
- Теплопроводность практически независима от давления
- Вязкость слегка возрастает с давлением

**Свойства пара:** Сильно зависят от давления
- Плотность пропорциональна давлению (аппроксимация идеального газа)
- Теплопроводность возрастает с давлением
- Вязкость возрастает с давлением
- Удельная теплоёмкость значительно увеличивается вблизи критического давления

### Эффекты температуры на свойства

**Общие тенденции с увеличением температуры:**
- Плотность жидкости снижается
- Плотность пара снижается (при постоянном давлении)
- Вязкость жидкости снижается
- Вязкость пара увеличивается
- Скрытая теплота снижается
- Поверхностное натяжение снижается
- Удельная теплоёмкость пара увеличивается

## Инженерные применения

### Расчёты передачи тепла

Коэффициенты конвективной передачи тепла зависят от теплопроводности, удельной теплоёмкости, плотности и вязкости через безразмерные группы:

**Число Нуссельта:**

Nu = h×L/k

**Число Рейнольдса:**

Re = ρ×V×L/μ

**Число Прандтля:**

Pr = (μ×c_p)/k

### Расчёты перепада давления

Перепад давления в трубопроводах зависит от плотности и вязкости:

**Уравнение Дарси-Вейсбаха:**

ΔP = f × (L/D) × (ρ×V²/2)

Где f — коэффициент трения, зависящий от числа Рейнольдса и относительной шероховатости.

### Производительность компрессора

Работа изоэнтропного сжатия зависит от показателя теплоёмкости и степени сжатия:

**Для идеального газа:**

W_s = (c_p×T_1) × [(P_2/P_1)^((γ-1)/γ) - 1]

Реальные свойства хладагентов отклоняются от поведения идеального газа, требуя поиска в таблицах свойств или расчётов уравнений состояния.

## Неопределённость свойств и точность

### Неопределённость измерений

Типичные неопределённости в экспериментальных измерениях свойств:
- Температура: ±0,01–±0,05 К
- Давление: ±0,1%–±0,5%
- Плотность: ±0,1%–±0,5%
- Теплопроводность: ±2%–±5%
- Вязкость: ±2%–±5%

### Точность корреляций

Современные уравнения состояния (REFPROP) достигают:
- Давление насыщенного пара: ±0,1%–±0,5%
- Плотность жидкости: ±0,1%–±0,2%
- Плотность пара: ±0,2%–±1%
- Теплоёмкость: ±1%–±2%
- Скорость звука: ±0,1%–±0,5%

Корреляции транспортных свойств обычно достигают ±3%–±5% точности по сравнению с экспериментальными данными.
