---
title: "Проектные нагрузки холодильных объектов"
aliases: ["Проектные нагрузки холодильных объектов"]
description: "Комплексная методология расчета холодильных нагрузок для холодильных складов, включая передачу тепла через оболочку, инфильтрацию, охлаждение продукции, выделение тепла оборудованием, коэффициенты безопасности и критерии выбора систем в соответствии со стандартами ASHRAE"
weight: 20
---
Точные расчеты холодильных нагрузок являются основой правильного проектирования холодильных объектов. Общая холодильная нагрузка состоит из множества компонентов, которые должны быть систематически оценены для определения требуемой производительности оборудования.

## Обзор методологии расчета нагрузок

Расчеты холодильных нагрузок следуют систематическому подходу, учитывающему все источники поступления тепла в охлаждаемое пространство. Общая проектная нагрузка представляет собой сумму одновременных пиковых нагрузок от всех источников.

**Общая холодильная нагрузка:**

Q_total = Q_trans + Q_inf + Q_prod + Q_int + Q_equip + Q_lights + Q_people + Q_misc

Где:
- Q_trans = Передача тепла через оболочку (кВт или кДж/ч)
- Q_inf = Нагрузка от инфильтрации воздуха (кВт или кДж/ч)
- Q_prod = Нагрузка охлаждения продукции (кВт или кДж/ч)
- Q_int = Выделение тепла внутренним оборудованием (кВт или кДж/ч)
- Q_equip = Нагрузки технологического оборудования (кВт или кДж/ч)
- Q_lights = Выделение тепла от освещения (кВт или кДж/ч)
- Q_people = Нагрузка от персонала (кВт или кДж/ч)
- Q_misc = Коэффициент безопасности и прочие нагрузки (кВт или кДж/ч)

## Сводка нагрузок по компонентам

### Нагрузки от передачи тепла

Передача тепла происходит через стены, полы, потолки и конструктивные элементы. Эта нагрузка работает непрерывно и представляет значительную часть общих требований холодопроизводительности.

**Уравнение нагрузки от передачи тепла:**

Q_trans = U × A × ΔT

Где:
- U = Коэффициент теплопередачи (Вт/м²·К)
- A = Площадь поверхности (м²)
- ΔT = Разность температур через оболочку (K)

**Типичные U-коэффициенты для холодильных объектов:**

| Тип конструкции | Теплоизоляция | U-значение (Вт/м²·К) |
|-----------------|---------------|----------------------|
| Стены, полиуретан 10 см | RSI 4,9 | 0,20 |
| Стены, полиуретан 15 см | RSI 7,4 | 0,14 |
| Потолок, полиуретан 15 см | RSI 7,4 | 0,14 |
| Потолок, полиуретан 20 см | RSI 9,8 | 0,10 |
| Пол, неотапливаемая плита | RSI 3,5 | 0,28 |
| Пол, отапливаемая плита | RSI 2,6 | 0,38 |

Для подземных поверхностей и плит на грунте используйте модифицированные методы расчета, учитывающие температуру грунта и пути теплового потока согласно ASHRAE Handbook—Refrigeration Chapter 24.

### Нагрузки от инфильтрации

Инфильтрация представляет собой наружный воздух, поступающий в холодильное пространство через дверные проемы, конструктивные утечки и разности давления. Эта нагрузка включает как явную, так и скрытую составляющие тепла.

**Компоненты нагрузки инфильтрации:**

Q_inf = Q_sens + Q_lat

**Явная нагрузка:**

Q_sens = ṁ_air × c_p × (T_out - T_in)

**Скрытая нагрузка:**

Q_lat = ṁ_air × h_fg × (W_out - W_in)

Где:
- ṁ_air = Массовый расход инфильтрующегося воздуха (кг/ч)
- c_p = Удельная теплоёмкость воздуха (1,006 кДж/кг·К)
- h_fg = Скрытая теплота парообразования воды (~2465 кДж/кг)
- W = Влагосодержание (кг водяного пара/кг сухого воздуха)

**Инфильтрация через дверь—метод коэффициента потока дверного проема:**

Q_door = D_f × A_door × ρ_m × Δh × F_m

Где:
- D_f = Коэффициент потока дверного проема (из таблиц ASHRAE)
- A_door = Площадь дверного проема (м²)
- ρ_m = Плотность воздушной смеси (кг/м³)
- Δh = Разность энтальпий (кДж/кг)
- F_m = Коэффициент использования двери (0,4–1,0 в зависимости от интенсивности движения)

**Типичные нагрузки инфильтрации через двери:**

| Размер двери | Интенсивность движения | Разность температур | Нагрузка инфильтрации |
|---|---|---|---|
| 1,2м × 2,4м | Слабая (10 открываний/ч) | 21°C в 2°C | 730 Вт |
| 1,2м × 2,4м | Средняя (25 открываний/ч) | 21°C в 2°C | 1,465 Вт |
| 1,2м × 2,4м | Интенсивная (50 открываний/ч) | 21°C в 2°C | 2,490 Вт |
| Грузовая дверь 3м × 3м | Средняя (15 открываний/ч) | 21°C в -18°C | 10,250 Вт |

Для морозильных камер ниже -18°C преддверие или воздушные завесы значительно снижают нагрузки инфильтрации.

### Нагрузки охлаждения продукции

Нагрузки охлаждения продукции включают удаление тепла, необходимого для охлаждения поступающей продукции от температуры приемки до температуры хранения, плюс тепло дыхания свежей продукции.

**Нагрузка охлаждения продукции:**

Q_prod = ṁ_prod × c_p × ΔT / t_cool

Где:
- ṁ_prod = Масса продукции (кг)
- c_p = Удельная теплоёмкость продукции (кДж/кг·К)
- ΔT = Необходимое снижение температуры (K)
- t_cool = Время охлаждения (ч)

**Для процессов замораживания добавьте скрытую теплоту:**

Q_freeze = ṁ_prod × h_f / t_freeze

Где h_f = скрытая теплота плавления (обычно 233–335 кДж/кг для водосодержания)

**Значения удельной теплоёмкости для типичных продуктов:**

| Продукция | Диапазон температур | c_p выше замерзания (кДж/кг·К) | c_p ниже замерзания (кДж/кг·К) |
|---|---|---|---|
| Говядина | -2 – 4°C | 3,22 | 1,68 |
| Птица | -2 – 4°C | 3,35 | 1,68 |
| Рыба | -2 – 4°C | 3,43 | 1,72 |
| Яблоки | 0 – 4°C | 3,64 | 1,88 |
| Салат | 0 – 4°C | 4,02 | 2,01 |
| Мороженое | Ниже -18°C | — | 2,09 |
| Замороженные продукты | Ниже -18°C | — | 1,88 |

**Тепло дыхания свежей продукции:**

Живые фрукты и овощи выделяют метаболическое тепло, которое способствует холодильной нагрузке. Скорость дыхания значительно варьируется с температурой и должна быть включена при хранении продукции.

| Продукция | Температура | Тепло дыхания (кДж/1000 кг·день) |
|---|---|---|
| Яблоки | 0°C | 1,765 – 2,647 |
| Яблоки | 4°C | 3,530 – 5,295 |
| Салат | 0°C | 7,698 – 9,898 |
| Помидоры (зелёные) | 13°C | 4,395 – 6,593 |
| Картофель | 4°C | 2,647 – 3,961 |

Справочник: ASHRAE Handbook—Refrigeration Chapter 19 для полного набора данных по продукции.

### Внутренние нагрузки оборудования

Оборудование, работающее в холодильном пространстве, выделяет тепло, которое должно быть отведено холодильной системой.

**Электродвигатели (внутри холодильного пространства):**

Q_motor = P_motor / η_motor

Где:
- P_motor = Мощность электродвигателя по паспорту (кВт)
- η_motor = КПД электродвигателя (обычно 0,85–0,95)

**Автопогрузчики и оборудование для механизированной обработки:**

| Тип оборудования | Рабочая нагрузка (кВт) | Нагрузка в режиме ожидания (кВт) |
|---|---|---|
| Электрический автопогрузчик, грузоподъёмность 1,8 т | 3,5 – 4,4 | 0,6 – 0,9 |
| Пропановый автопогрузчик, грузоподъёмность 1,8 т | Не рекомендуется (продукты сгорания) | — |
| Электрический ручной электротягач | 0,9 – 1,5 | 0,15 – 0,3 |
| Конвейерные системы, на кВт | 1,0 – 1,25 | — |

**Коэффициент использования:**

Применяйте коэффициент использования (F_use) на основе фактических часов работы:

Q_equip,avg = Q_equip,rated × F_use

Типичные коэффициенты использования находятся в диапазоне 0,3–0,7 в зависимости от операций объекта.

### Нагрузки от освещения

Выделение тепла от освещения зависит от типа лампы, мощности и графика работы.

**Нагрузка от освещения:**

Q_lights = P_lights × F_use × F_bal

Где:
- P_lights = Общая мощность освещения (кВт)
- F_use = Коэффициент использования (доля времени работы освещения)
- F_bal = Коэффициент баланса (1,0 для LED, 1,15–1,20 для люминесцентных)

**Типичные плотности мощности освещения:**

| Тип помещения | Плотность мощности (Вт/м²) |
|---|---|
| Холодильное хранилище | 5 – 9 |
| Морозильное хранилище | 4 – 6 |
| Зоны обработки | 11 – 16 |
| Грузовые площадки | 9 – 13 |

LED-освещение снижает как энергопотребление, так и выделение тепла по сравнению с традиционными лампами высокого давления (HID).

### Нагрузки от персонала

Сотрудники, работающие в холодильных пространствах, выделяют явное и скрытое тепло. Величина нагрузки зависит от интенсивности деятельности и защитной одежды.

**Выделение тепла людьми:**

Q_people = N × (q_sens + q_lat)

Где:
- N = Количество человек
- q_sens = Явное выделение тепла на человека (кВт)
- q_lat = Скрытое выделение тепла на человека (кВт)

**Значения выделения тепла:**

| Интенсивность деятельности | Температура помещения | Явное (Вт) | Скрытое (Вт) | Всего (Вт) |
|---|---|---|---|---|
| Лёгкая работа | 10°C | 110 | 51 | 161 |
| Умеренная работа | 10°C | 139 | 154 | 293 |
| Тяжёлая работа | 10°C | 170 | 269 | 439 |
| Лёгкая работа | -18°C | 132 | 15 | 147 |
| Умеренная работа | -18°C | 161 | 44 | 205 |

При более низких температурах скрытое выделение тепла значительно снижается, так как водяной пар конденсируется на одежде и защитном снаряжении перед попаданием в пространство.

## Коэффициенты безопасности

Коэффициенты безопасности учитывают неопределённости расчётов нагрузок, возможное расширение и необычные условия эксплуатации. Применяйте коэффициенты безопасности к сумме всех рассчитанных нагрузок.

**Рекомендуемые коэффициенты безопасности:**

| Тип объекта | Диапазон коэффициента | Типичное применение |
|---|---|---|
| Холодильники (>0°C) | 10 – 15% | Множитель 1,10 – 1,15 |
| Морозильники (<0°C) | 10 – 20% | Множитель 1,10 – 1,20 |
| Технологические помещения | 15 – 25% | Множитель 1,15 – 1,25 |
| Логистические центры | 10 – 15% | Множитель 1,10 – 1,15 |
| Пищевая промышленность | 20 – 30% | Множитель 1,20 – 1,30 |

Более высокие коэффициенты безопасности применяются в случае:
- Расчёты нагрузок содержат значительные неопределённости
- Планируется будущее расширение
- Нагрузки технологического оборудования не определены точно
- Объект работает при близких к проектным условиях в течение длительных периодов
- Требуется способность быстрого охлаждения

Более низкие коэффициенты безопасности применяются в случае:
- Проведены детальные расчёты нагрузок
- Спецификации оборудования хорошо определены
- При расчётах использованы консервативные предположения
- Несколько холодильных агрегатов обеспечивают встроенное резервирование

## Условия проектирования

### Наружные условия проектирования

Выбирайте наружные температуры проектирования на основе климатических данных из ASHRAE Handbook—Fundamentals Chapter 14. Используйте соответствующие значения процентилей для конкретного применения.

**Рекомендуемые условия проектирования:**

| Применение | Летнее условие проектирования | Зимнее условие проектирования |
|---|---|---|
| Холодильное оборудование | 0,4% сухой термометр и средняя совпадающая мокрый термометр | 99,6% сухой термометр |
| Нагрузки инфильтрации | 1% сухой термометр и точка росы | 99% сухой термометр |
| Конструктивные нагрузки | 0,4% сухой термометр | 99,6% сухой термометр |

Условие проектирования 0,4% представляет условия, превышаемые 35 часов в год, в то время как 1% представляет 88 часов в год.

### Внутренние условия проектирования

Температуры хранения зависят от требований продукции и продолжительности хранения. Поддерживайте однородность температуры в пределах ±0,5°C во всём пространстве.

**Типичные температуры хранения:**

| Категория продукции | Диапазон температур | Относительная влажность |
|---|---|---|
| Свежее мясо | -2 – 0°C | 88 – 92% |
| Молочные продукты | 1 – 4°C | 80 – 85% |
| Свежая продукция (большинство) | 0 – 2°C | 90 – 95% |
| Бананы (созревание) | 14 – 18°C | 85 – 90% |
| Замороженное хранилище | -23 – -18°C | Не контролируется |
| Закалка мороженого | -29 – -34°C | Не контролируется |

### Проектные разности температур

Разность температур между наружными и внутренними условиями определяет нагрузки от передачи и инфильтрации. Рассмотрите как летние, так и зимние условия.

**Типичные значения проектной ΔT:**

| Местоположение | Летний наружный ТБ | Внутри холодильника | Внутри морозильника | ΔT холодильника | ΔT морозильника |
|---|---|---|---|---|---|
| Финикс, АЗ | 42°C | 2°C | -18°C | 40K | 60K |
| Атланта, ДЖ | 33°C | 2°C | -18°C | 31K | 51K |
| Миннеаполис, МН | 32°C | 2°C | -18°C | 30K | 50K |
| Сиэтл, ВА | 29°C | 2°C | -18°C | 27K | 47K |

## Разнесение нагрузок

Не все нагрузки достигают пиковых значений одновременно. Разнесение нагрузок учитывает временное изменение различных компонентов нагрузки.

### Коэффициенты разнесения

**Типичные применения разнесения:**

- **Несколько помещений:** При расчёте центральной установки для нескольких помещений при разных температурах применяйте разнесение для учета несимметричных пиков
- **Дверные проёмы:** Несколько дверей редко работают с пиковым потоком одновременно
- **Загрузка продукции:** Операции приёма обычно происходят в определённые часы, а не непрерывно
- **Освещение:** Не все светильники работают одновременно в больших объектах
- **Оборудование:** Оборудование для механизированной обработки работает по разным графикам

**Диапазон коэффициента разнесения:**

F_div = 0,75 – 0,95 для общей нагрузки объекта (применяйте к сумме нагрузок отдельных помещений)

Не применяйте коэффициенты разнесения к:
- Передача тепла (непрерывно)
- Расчёты размеров отдельных помещений
- Критические приложения безопасности
- Требования быстрого охлаждения

### Зависящие от времени нагрузки

Некоторые нагрузки варьируются предсказуемо в течение дня:

**Рассмотрения профиля 24-часовой нагрузки:**

- **Нагрузки охлаждения продукции:** Пик во время приёма (обычно 6:00 – 14:00)
- **Занятость:** Варьируется в зависимости от графика смен
- **Освещение:** Следует графику занятости
- **Оборудование:** Оборудование для механизированной обработки работает в активные периоды
- **Передача:** Относительно постоянна, пик при самых высоких наружных температурах
- **Инфильтрация:** Связана с интенсивностью дверного движения

**Применение профиля нагрузки:**

При выборе размера центральной установки рассмотрите как пиковую мгновенную нагрузку, так и общее удаление тепла за 24 часа. Системы с тепловым накоплением могут использовать разнесение нагрузок для снижения пиковой нагрузки.

## Пиковые в сравнении со средними нагрузками

### Определение пиковой нагрузки

Пиковая холодильная нагрузка представляет максимальное одновременное поступление тепла в пространство. Выбирайте испарители и компрессоры на основе пиковой нагрузки плюс коэффициент безопасности.

**Расчёт пиковой нагрузки:**

Q_peak = (Q_trans,max + Q_inf,max + Q_prod,peak + Q_int,peak + Q_lights,peak + Q_people,peak) × SF

Где SF = коэффициент безопасности (1,10 – 1,30)

Пиковые нагрузки обычно возникают в случае:
- Наружная температура на максимальном проектном значении
- Максимальный приём продукции
- Полная численность персонала работает
- Все светильники и оборудование в работе
- Двери испытывают интенсивное движение

### Определение средней нагрузки

Средняя нагрузка представляет типичные условия эксплуатации за 24-часовой период. Используйте средние нагрузки для:
- Расчёты энергопотребления
- Оценки эксплуатационных расходов
- Годовое потребление холодоагента
- Выбор размера систем рекуперации тепла

**Оценка средней нагрузки:**

Q_avg = Q_trans,avg + Q_inf,avg + Q_prod,avg + Q_int,avg + Q_lights,avg + Q_people,avg

Средние нагрузки обычно составляют 40–60% от пиковых проектных нагрузок в зависимости от эксплуатации объекта.

**Коэффициент нагрузки:**

LF = Q_avg / Q_peak

Типичные коэффициенты нагрузки:
- Логистические центры: 0,45 – 0,55
- Пищевая промышленность: 0,55 – 0,70
- Только холодильное хранилище: 0,40 – 0,50

## Рассмотрения при выборе размера системы

### Выбор производительности оборудования

Производительность холодильного оборудования должна соответствовать пиковым нагрузкам, работая при этом эффективно на частичных нагрузках.

**Производительность компрессора:**

Q_comp,required = Q_peak / COP_system

Где COP_system учитывает:
- КПД компрессора
- Производительность конденсатора
- Производительность испарителя
- Потери на трубопроводах и в компонентах
- Нагрузки оттаивания (если применимо)

**Каскадная установка нескольких компрессоров:**

Для улучшения КПД при частичных нагрузках и надёжности:
- Используйте 2–4 компрессора на систему
- Каскадируйте мощность с шагом 25–50%
- Обеспечьте минимум 50% мощности с наибольшим агрегатом в отключении
- Рассмотрите компрессоры с переменной скоростью для модуляции

### Производительность испарителя

Выбирайте испарители с достаточной производительностью при проектной разности температур (TD) между холодоагентом и воздухом.

**Выбор размера испарителя:**

Q_evap,rated = Q_peak / (1 - f_defrost)

Где:
- f_defrost = Доля времени оттаивания (0,08–0,12 для низкотемпературных приложений)
- TD обычно находится в диапазоне 4–9K для холодильников, 6–10K для морозильников

**Критерии выбора испарителя:**

| Применение | Диапазон TD | Скорость воздуха | Метод оттаивания |
|---|---|---|---|
| Холодильники (высокая влажность) | 4 – 6K | 2,5 – 3,5 м/с | Отключение цикла |
| Холодильники (низкая влажность) | 6 – 8K | 3 – 4 м/с | Отключение цикла |
| Морозильники (нормальные) | 6 – 8K | 2 – 3 м/с | Электрическое/горячий газ |
| Морозильники (низкая влажность) | 8 – 10K | 2,5 – 3,5 м/с | Электрическое/горячий газ |

Более низкие значения TD обеспечивают:
- Лучший контроль влажности
- Более однородные температуры
- Более высокие затраты на оборудование
- Улучшенное качество продукции

Более высокие значения TD обеспечивают:
- Более низкие затраты на оборудование
- Сниженное содержание холодоагента
- Более низкую влажность (больше осушение)
- Повышенную частоту оттаивания

### Производительность конденсатора

Выбирайте конденсаторы для отвода как холодильной нагрузки, так и работы компрессора при условиях проектирования.

**Отвод тепла:**

Q_condenser = Q_evap + W_comp = Q_evap × (1 + 1/COP)

Для воздухоохлаждаемых конденсаторов:
- Выбирайте размер при 35°C наружной температуры как минимум для большинства местоположений
- Рассмотрите 41–46°C для жарких климатов
- Обеспечьте 120–125% резерв производительности для загрязнения и деградации

Для испарительных конденсаторов:
- Выбирайте размер при проектной температуре мокрого термометра
- Обеспечьте 110–115% резерв производительности
- Рассмотрите требования водоподготовки

### Резервирование системы

Обеспечьте резервную производительность для критических приложений:

**Стратегии резервирования:**

- **Конфигурация N+1:** Обеспечьте один дополнительный компрессор сверх минимально требуемого
- **Правило 50%:** Выбирайте размер оборудования так, чтобы объект работал с любым одним наибольшим агрегатом в отключении
- **Отдельные системы:** Разделите объект на несколько независимых холодильных контуров
- **Резервная копия в экстренных случаях:** Обеспечьте точки подключения портативного холодильного оборудования

**Резервирование по применению:**

| Тип объекта | Рекомендуемое резервирование | Обоснование |
|---|---|---|
| Фармацевтика | N+1 или 100% резервная | Стоимость продукции, требования нормативов |
| Исследовательские лаборатории | N+1 | Сохранение образцов |
| Долгосрочное замороженное хранилище | 50% мощности с наибольшим агрегатом выключен | Стоимость продукции, время восстановления |
| Логистические центры | Несколько независимых систем | Непрерывность операций |
| Краткосрочные холодильники | Минимальное резервирование | Продукция может быть перемещена |

### Проверка производительности

Проверьте выбор финального оборудования на соответствие:

1. **Точность расчёта нагрузки:** Пересмотрите все предположения и подтвердите исходные данные
2. **Коэффициент безопасности:** Убедитесь в надлежащем запасе на неопределённости
3. **Будущее расширение:** Рассмотрите планируемый рост объекта
4. **Производительность при частичной нагрузке:** Подтвердите эффективную работу при средних нагрузках
5. **Экстремальные условия:** Оцените производительность при необычных событиях
6. **Влияние оттаивания:** Учитывайте потерю производительности во время оттаивания
7. **Заправка холодоагентом:** Подтвердите надлежащую заправку для всех условий работы

**Финальная проверка производительности:**

Q_installed ≥ Q_peak × SF × F_future

Где:
- Q_installed = Общая установленная холодильная производительность
- F_future = Коэффициент будущего расширения (1,0 – 1,25)

Задокументируйте все расчёты нагрузок, предположения и выбор оборудования для будущей справки и диагностики системы.

## Документирование расчётов

Ведите подробное документирование, включающее:
- Основу и предположения проектирования
- Источники климатических данных
- Детали конструкции здания
- Спецификации продукции и пропускную способность
- Расписание оборудования и профили работы
- Применённые коэффициенты безопасности
- Применённые коэффициенты разнесения
- Обоснование выбора оборудования
- Оцененные альтернативные сценарии

Справочник ASHRAE Handbook—Refrigeration Chapters 13 (Load Calculations) и 24 (Refrigerated Facility Design) для подробных процедур расчёта и дополнительного руководства.
