---
title: "Нагрузки на оттаивание в холодильном помещении"
aliases: ["Нагрузки на оттаивание в холодильном помещении"]
weight: 7
description: "Расчёт тепловых нагрузок, возникающих при оттаивании испарителя в холодильных камерах: методы, циклы, компоненты нагрузки и интеграция в общий баланс системы."
---
## Обзор

Нагрузки на оттаивание представляют собой совокупность тепловых воздействий, возникающих при удалении инея и конденсата с поверхности испарителя холодильной камеры. Во время нормальной работы испарителя влага из воздуха помещения осаждается на холодных трубах в виде ледяного налёта (инея), что снижает теплопередачу и пропускную способность воздуха. Периодическое оттаивание необходимо для восстановления эффективности теплообмена и предотвращения полной блокировки проходов для воздуха. Нагрузки оттаивания поступают непосредственно в охлаждаемое помещение, увеличивая общее охлаждающее действие компрессора, и должны быть учтены при расчёте мощности холодильной машины согласно ASHRAE Fundamentals Handbook и стандартам серии ISO 23953.

## Физические принципы

Процесс оттаивания включает две фазы теплопередачи:

**Фаза 1: Нагрев инея и конденсата**
Лёд и снежно-льдистый слой на испарителе нагреваются от температуры испарения $T_e$ до 0 °C. Требуемое явное тепло:

$$Q_{\text{явн}} = m_{\text{ось}} \cdot c_{\text{л}} \cdot (0 - T_e)$$

где $m_{\text{ось}}$ — масса осадка (кг), $c_{\text{л}} \approx 2,09$ кДж/(кг·К) — теплоёмкость льда.

**Фаза 2: Плавление инея и конденсата**
Изменение фазового состояния требует скрытой теплоты плавления:

$$Q_{\text{скрыт}} = m_{\text{ось}} \cdot \lambda_{\text{плав}}$$

где $\lambda_{\text{плав}} \approx 334$ кДж/кг — удельная теплота плавления льда.

Полная энергия оттаивания: $Q_{\text{отт}} = Q_{\text{явн}} + Q_{\text{скрыт}}$ (кДж).

## Компоненты нагрузок оттаивания

### Частота и длительность цикла оттаивания

Циклы оттаивания инициируются по времени (0,5–4 часа для проходных камер), по разности давлений на испарителе (Δ*P* ≈ 0,5–1,5 кПа относительно чистого испарителя) или по комбинированному принципу. Для хранения продукции длительного хранения типична частота 1–2 раза в сутки; для холодильных витрин — 2–4 раза. Длительность оттаивания обычно составляет 20–60 мин в зависимости от массы осадка и мощности оттаивающего устройства.

### Методы оттаивания

| Метод | Тепловая мощность | Преимущества | Недостатки |
|-------|---|---|---|
| Электрический (ТЭН) | 1–15 кВт | Простота, стабильность | Прямое тепловыделение в помещение |
| Горячий газ | зависит от доступного $\Delta T$ | Рекуперация; снижает потери | Усложнение схемы, волатильность |
| Теплая вода | 0,5–8 кВт | Равномерное оттаивание | Требует дополнительной системы |
| Окружающий воздух | естественная конвекция | Минимальные затраты | Неэффективно в суровых условиях |

### Явная теплота испарителя и осадка

Масса инейного осадка зависит от влажности воздуха помещения φ, температуры испарения $T_e$ и времени работы между оттаиваниями. Типичное накопление составляет 0,5–3 кг на 1 м² поверхности испарителя. Явная теплота, необходимая для нагрева металла испарителя (меди, алюминия) от $T_e$ до ~0 °C:

$$Q_{\text{испар}} = m_{\text{испар}} \cdot c_{\text{метал}} \cdot (0 - T_e)$$

где $m_{\text{испар}}$ — масса материала испарителя (10–50 кг для типовой камеры 10 м³), $c_{\text{метал}} \approx 0,4$ кДж/(кг·К) для алюминия.

### Тепловыделение в помещение

При электрическом оттаивании вся тепловая мощность ТЭНов передаётся в помещение:

$$Q_{\text{вых, пом}} = P_{\text{ТЭН}} \cdot t_{\text{отт}}$$

где $P_{\text{ТЭН}}$ (кВт), $t_{\text{отт}}$ (ч) — длительность оттаивания.

При оттаивании горячим газом часть тепла возвращается в конденсатор, но остаток ($\approx 40–60\%$ от полной мощности) попадает в холодильное помещение. Дополнительное тепло выделяет работающий вентилятор испарителя во время оттаивания и в период после оттаивания (отключение вентилятора на 5–15 мин для стекания конденсата):

$$Q_{\text{вент}} = P_{\text{вент}} \cdot t_{\text{вент}}$$

где $P_{\text{вент}}$ = 0,5–3 кВт в зависимости от размера испарителя.

## Методология расчёта среднесуточной нагрузки

Средняя нагрузка на оттаивание за 24 часа рассчитывается по формуле:

$$\bar{Q}_{\text{отт}, 24} = \frac{N_{\text{цикл}} \cdot (Q_{\text{явн}} + Q_{\text{скрыт}} + Q_{\text{испар}} + Q_{\text{вент}})}{24} \text{ (кВт)}$$

где $N_{\text{цикл}}$ — число полных циклов оттаивания в сутки (обычно 1–4).

**Пример расчёта:**
- Холодильная камера объёмом 20 м³, $T_e$ = −20 °C, влажность φ = 80 %
- Накопленная масса инея за 4 ч: $m_{\text{ось}}$ = 1,5 кг
- Мощность ТЭН: 3 кВт, длительность оттаивания: 30 мин
- 3 цикла в сутки

$$Q_{\text{явн}} = 1,5 \times 2,09 \times 20 = 62,7 \text{ кДж}$$
$$Q_{\text{скрыт}} = 1,5 \times 334 = 501 \text{ кДж}$$
$$Q_{\text{вент}} = 1,5 \times 0,5 = 0,75 \text{ кДж}$$
$$\bar{Q}_{\text{отт}, 24} = \frac{3 \times (563,7 + 1,5 \times 3 \times 0,5)}{24} \approx 0,75 \text{ кВт}$$

## Применение в системах ОВК и холодоснабжения

В промышленных холодильных комплексах нагрузки оттаивания увеличивают потребление холода на 15–35 % в зависимости от климата и режима работы. Для морозильных камер (T < −18 °C) с низкой температурой испарения уменьшается скорость образования инея, но требуется больше явного тепла на нагрев осадка. Для проходных холодильных витрин в супермаркетах, испытывающих частое открытие дверей и поступление влажного воздуха, нагрузки оттаивания могут достигать 40–50 % от базовой теплонагрузки.

Интеграция нагрузок оттаивания в общий расчёт холодильной машины проводится через добавление коэффициента к базовой нагрузке охлаждения или отдельный учёт в соответствии с ISO 23953:2020 (холодильные витрины) и ASHRAE Handbook — Refrigeration (2022 edition).

## Стандарты и нормативы

- **ASHRAE Fundamentals Handbook** — методология расчёта нагрузок оттаивания
- **ISO 23953** (серия) — холодильные витрины и шкафы: энергоэффективность и безопасность
- **EN 1624** — требования к конструкции испарителей и циклам оттаивания
- **ГОСТ Р 50980-2023** — холодильники, морозильники и комбинированные машины бытового назначения
- **СП 41-101-95** (с актуализацией) — проектирование и устройство холодильных установок

## Практические рекомендации

1. **Оптимальная частота оттаивания**: для помещений хранения — 1–2 раза в сутки; для витрин — 2–4 раза. Чаще оттаивают при влажности > 85 % и T > 5 °C в соседних помещениях.
2. **Выбор метода**: электрические ТЭНы проще в контроле; горячий газ экономичнее энергетически на 10–20 %.
3. **Теплоизоляция линий горячего газа**: снижает потери тепла на 5–10 % и уменьшает паразитное тепловыделение в окружающую среду.
4. **Дренажная система**: должна быть утеплена и обогреваема для предотвращения замерзания конденсата в трубопроводах при T < 0 °C в помещении.
5. **Баланс нагрузок**: нагрузку оттаивания следует прибавлять к общей охлаждающей способности холодильной машины с запасом 20–25 % для обеспечения стабильной работы.
