---
title: "Метод воздухообмена"
aliases: ["Метод воздухообмена"]
weight: 1
description: "Расчётная методика определения инфильтрационных тепловых нагрузок холодильных камер на основе числа воздухообменов в сутки, плотности и энтальпии воздуха."
---

## Обзор

Метод воздухообмена — одна из основных инженерных методик расчёта инфильтрационных тепловых нагрузок в холодильных помещениях. Эта методика основана на предположении, что воздух в холодильной камере полностью заменяется определённое количество раз в течение 24 часов вследствие поступления тёплого наружного или складского воздуха через двери, щели и неплотности конструкции. 

Метод применяется для быстрой оценки холодильных нагрузок при отсутствии подробной информации о герметичности ограждающих конструкций и характере вентиляции. Он используется в предварительном проектировании, нормировании производительности холодильных машин и составлении энергетических балансов складских и торговых холодильников. Методика регламентирована международными стандартами ASHRAE и национальными нормативами, является де-факто стандартом в инженерной практике проектирования холодильных установок.

## Физические принципы

Инфильтрационная нагрузка при использовании метода воздухообмена определяется следующей концепцией: каждый раз, когда открывается дверь камеры или происходит неконтролируемая утечка воздуха, тёплый воздух смешивается с холодным внутренним воздухом. Энергия, необходимая для охлаждения поступившего воздуха до температуры камеры, составляет тепловую нагрузку.

Основное уравнение теплопередачи:

$$Q_{inf} = n \cdot V \cdot \rho_{in} \cdot (h_{out} - h_{in})$$

где:
- $Q_{inf}$ — средняя инфильтрационная нагрузка, Вт;
- $n$ — число воздухообменов за 24 часа (безразмерное, в сутки⁻¹);
- $V$ — объём холодильной камеры, м³;
- $\rho_{in}$ — плотность воздуха при температуре внутри камеры, кг/м³;
- $h_{out}$ — удельная энтальпия наружного (входящего) воздуха, кДж/кг;
- $h_{in}$ — удельная энтальпия воздуха внутри камеры, кДж/кг.

Разность энтальпий $(h_{out} - h_{in})$ учитывает как чувствительное охлаждение воздуха, так и удаление влаги (при наличии), и может быть приближённо выражена через температуры:

$$\Delta h \approx c_p \cdot \Delta T + L_v \cdot \Delta d$$

где $c_p$ ≈ 1005 Дж/(кг·K) — удельная теплоёмкость воздуха при постоянном давлении, $L_v$ ≈ 2450 кДж/кг — скрытая теплота испарения, $\Delta d$ — разность влагосодержания, кг/кг.

## Компоненты методики

### Расчётное количество воздухообменов за 24 часа

Число воздухообменов $n$ выбирается эмпирически на основе типа помещения, интенсивности работ и частоты открытия дверей. Типовые значения для различных видов холодильных камер приведены в таблице 1.

| Тип помещения | Диапазон $n$, сутки⁻¹ | Примечание |
|---|---|---|
| Морозильная камера хранения (-18…-25 °C) | 0,5–1,5 | Редкое открытие, высокая герметичность |
| Холодильная камера хранения (0…+8 °C) | 1,0–3,0 | Периодическое обслуживание |
| Холодильная камера комплектации (0…+8 °C) | 3,0–6,0 | Частое открытие дверей |
| Торговый прилавок (+2…+5 °C) | 4,0–8,0 | Постоянный доступ покупателей |
| Морозильный шкаф (-18 °C) | 6,0–12,0 | Частые кратковременные открытия |

Значения $n$ могут быть уточнены на основе расписания работ, типа дверей (распашные, сдвижные, револьверные) и наличия воздушных завес.

### Объём холодильной камеры

Геометрический объём $V$ определяется по внутренним размерам помещения, в м³. При наличии стеллажей и оборудования полезный объём снижают на 15–25 % для уточнённых расчётов, однако при методе воздухообмена обычно используют брутто-объём.

### Плотность воздуха при температуре

Плотность воздуха зависит от температуры и влажности. Для сухого воздуха при атмосферном давлении:

$$\rho = \frac{p}{R \cdot T}$$

где $p$ = 101 325 Па, $R$ = 287 Дж/(кг·K) для воздуха, $T$ — абсолютная температура, K.

Типовые значения плотности:
- При -20 °C: $\rho$ ≈ 1,395 кг/м³
- При 0 °C: $\rho$ ≈ 1,293 кг/м³
- При +20 °C: $\rho$ ≈ 1,204 кг/м³

Для уточнённых расчётов с учётом влажности используют психрометрические таблицы или программное обеспечение согласно ASHRAE Fundamentals Handbook.

### Расчёт разности энтальпии

Разность энтальпий между наружным воздухом (условия склада или окружающей среды) и воздухом в камере определяют из психрометрической диаграммы или таблиц. 

Для примера:
- Наружный воздух: +25 °C, относительная влажность 60 % → $h_{out}$ ≈ 57 кДж/кг
- Воздух в камере: 0 °C, относительная влажность 95 % → $h_{in}$ ≈ 9 кДж/кг
- $\Delta h$ ≈ 48 кДж/кг

Чувствительная часть $c_p \cdot \Delta T$ ≈ 1,005 × 25 ≈ 25 кДж/кг, остальное — скрытая нагрузка на осушение.

### Использование эмпирических корреляций

На практике часто применяют упрощённые корреляции, которые связывают инфильтрационную нагрузку с разницей температур. Для морозильных камер:

$$Q_{inf} [кВт] \approx 0,003 \text{ до } 0,01 \times V [м³] \times \Delta T [K]$$

Коэффициенты пропорциональности зависят от конкретных условий и могут быть уточнены по данным ASHRAE Handbook – Refrigeration или национальных нормативов.

## Методика расчёта

**Шаг 1:** Определить объём камеры $V$, м³.

**Шаг 2:** Выбрать число воздухообменов $n$ (сутки⁻¹) из таблицы 1 или на основе реального расписания.

**Шаг 3:** Установить условия наружного воздуха (температуру, влажность).

**Шаг 4:** Определить внутренние условия (температура, влажность в камере).

**Шаг 5:** Вычислить плотность воздуха $\rho_{in}$ при внутренней температуре.

**Шаг 6:** Найти энтальпии $h_{out}$ и $h_{in}$ из психрометрических таблиц.

**Шаг 7:** Рассчитать среднюю инфильтрационную нагрузку:

$$Q_{inf} = \frac{n \times V \times \rho_{in} \times (h_{out} - h_{in})}{86400}$$

где деление на 86 400 переводит нагрузку из суточной в среднюю мощность (Вт).

**Пример:** Холодильная камера объёмом 50 м³, хранение при -18 °C, $n$ = 1,2 сутки⁻¹, наружные условия +20 °C / 60 % ОВ.

- $\rho_{in}$ (при -18 °C) ≈ 1,408 кг/м³
- $h_{out}$ (при +20 °C / 60 %) ≈ 41,8 кДж/кг
- $h_{in}$ (при -18 °C / 90 %) ≈ -11,5 кДж/кг (по влажному воздуху)
- $\Delta h$ ≈ 53,3 кДж/кг

$$Q_{inf} = \frac{1,2 \times 50 \times 1,408 \times 53,3}{86400} \approx 0,466 \text{ кВт} = 466 \text{ Вт}$$

## Применение в системах ОВК и холодоснабжения

Метод воздухообмена используется в следующих типах холодильных систем:

- **Холодильные склады**: оценка нагрузок при хранении замороженных продуктов, овощей, фармацевтики.
- **Торговые холодильники**: расчёт нагрузок для прилавков супермаркетов, витрин, комнат комплектации заказов.
- **Промышленные морозильные камеры**: определение требуемой производительности холодильной машины.
- **Системы с VAV/CAV вентиляцией**: корректировка инфильтрационных нагрузок при наличии вытяжной вентиляции.

Методика особенно полезна при предварительном проектировании, когда отсутствуют данные о подробной конструкции дверей и герметичности. В уточнённых расчётах метод воздухообмена часто дополняют методом разности давлений (ASHRAE 2021).

## Стандарты и нормативы

- **ASHRAE Handbook – Refrigeration** (годовые издания): раздел «Infiltration of Air into Refrigerated Spaces», содержит таблицы $n$ для типовых помещений.
- **ISO 23953** (серия): энергоэффективность и безопасность рабочих холодильных шкафов.
- **EN 13186**: холодильные шкафы — методы испытания и требования.
- **ГОСТ Р 51121**: холодильные витрины и шкафы, методы испытаний.
- **СП 60.13330.2016** (актуализированный СНиП II-33-79): тепловая защита зданий, включая климатические данные для расчётов.

## Практические рекомендации

1. **Консервативный подход**: при сомнениях выбирайте верхнее значение диапазона $n$, чтобы избежать недостаточной производительности холодильной машины.

2. **Сезонные вариации**: для жарких климатических зон рассчитывайте $\Delta h$ по условиям летнего периода (максимальная температура, влажность).

3. **Влияние воздушных завес**: наличие завесы из холодного воздуха снижает $n$ на 30–50 %; револьверные двери — на 20–40 %.

4. **Проверка расходимостей**: если инфильтрационная нагрузка превышает 30–40 % от общей охлаждающей нагрузки, проверьте герметичность и пересмотрите значение $n$.

5. **Программные инструменты**: используйте калькуляторы ASHRAE, AHRI, или специализированное ПО (Coolselector, RefriCalc) для быстрого расчёта при известной психрометрии.

6. **Документирование**: в пояснительной записке укажите выбранное значение $n$, источник (таблица, фактические данные), и обоснование отклонений от типовых рекомендаций.
