---
title: "Метод открытия двери"
aliases: ["Метод открытия двери"]
weight: 2
description: "Инженерная методика расчёта тепловых и влажностных нагрузок, вызванных открытием дверей холодильных камер, на основе физических моделей конвективного обмена."
---
## Обзор

Метод открытия двери (Door Opening Method, DOM) — стандартизированный подход для оценки инфильтрационных тепловых нагрузок в холодильных помещениях, возникающих при каждом открытии дверного проёма. Эти нагрузки включают поступление тёплого наружного (или коридорного) воздуха в холодильную камеру и вытеснение холодного воздуха наружу, что приводит к дополнительному потреблению энергии на охлаждение и увлажнение.

Метод открытия двери особенно значим для предприятий, где интенсивность доступа в камеру высока: супермаркеты, распределительные центры, производства с частыми отборочными операциями. Согласно ASHRAE Handbook — Refrigeration (2022), инфильтрационные нагрузки могут составлять 10–40 % от общей холодопроизводительности системы, в зависимости от типа объекта и режима его работы. Правильный расчёт этих нагрузок критичен для проектирования адекватной холодильной машины и систем осушки воздуха.

## Физические принципы

### Механизм воздушного потока

При открытии двери между камерой (температура $T_{\text{хол}}$, плотность $\rho_{\text{хол}}$) и помещением (температура $T_{\text{теп}}$, плотность $\rho_{\text{теп}}$) возникает перепад давления из-за разности плотностей воздуха:

$$\Delta P = (\rho_{\text{теп}} - \rho_{\text{хол}}) \cdot g \cdot H$$

где $H$ — высота дверного проёма (м), $g = 9,81$ м/с².

Разность плотностей рассчитывается по закону идеального газа:

$$\rho = \frac{P_{\text{атм}}}{R_{\text{возд}} \cdot T}$$

где $R_{\text{возд}} = 287$ Дж/(кг·К) — удельная газовая постоянная для воздуха.

При температурном перепаде $\Delta T = T_{\text{теп}} - T_{\text{хол}}$ (обычно 20–30 К):

$$\rho_{\text{теп}} - \rho_{\text{хол}} \approx \rho_0 \cdot \frac{\Delta T}{T_{\text{хол}}}$$

где $\rho_0 \approx 1,2$ кг/м³ — плотность при стандартных условиях.

### Модель потока через проём

Воздушный поток входит в верхнюю половину проёма, холодный воздух выходит снизу. Объёмный расход через дверь описывается выражением:

$$V = C_d \cdot A \cdot \sqrt{2 \cdot g \cdot H \cdot \frac{\Delta \rho}{\rho_0}}$$

где $C_d$ — коэффициент расхода (0,6–0,8, в зависимости от формы проёма и наличия препятствий).

## Компоненты и конструкция метода

### 1. Геометрические параметры двери

| Параметр | Типовые значения | Примечание |
|----------|------------------|-----------|
| Высота проёма $H$ (м) | 1,8–2,5 | Включает технологический проём |
| Ширина проёма $B$ (м) | 0,9–1,2 | Одностворчатая дверь |
| Площадь $A = B \times H$ (м²) | 1,6–3,0 | Расчётная площадь |

### 2. Параметры цикла открытия

- **Время одного открытия** ($t_{\text{откр}}$): 5–15 секунд в зависимости от операции (вход/выход, отбор продукции).
- **Количество открытий в сутки** ($N$): 10–100 для магазинов, до 500 для распределительных центров.
- **Тип двери**: однолистная, раздвижная, распашная, воздушная завеса.

### 3. Коэффициент эффективности $E$

Коэффициент $E$ (эффективность двери, 0 < $E$ ≤ 1) учитывает факторы, снижающие реальный поток:
- наличие воздушной завесы (воздушный барьер);
- гидравлическое сопротивление дверного проёма;
- частичное перекрытие проёма предметами, людьми.

Для открытой двери без защиты: $E = 1,0$.  
С воздушной завесой (скорость завесы ≥ 2 м/с): $E = 0,3–0,6$.

### 4. Условия окружающей среды

| Условие | Параметр | Типовое значение |
|---------|----------|------------------|
| Наружный воздух | $T_{\text{теп}}$, $\varphi_{\text{теп}}$ | 25 °C, 60 % |
| Воздух коридора | $T_{\text{коридор}}$ | 18–22 °C |
| Воздух камеры | $T_{\text{хол}}$, $\varphi_{\text{хол}}$ | −18 °C, 85–95 % |

## Методика расчёта

### Этап 1: Расчёт объёмного потока через дверь

$$V_{\text{дверь}} = C_d \cdot A \cdot E \cdot \sqrt{2 \cdot g \cdot H \cdot \frac{\Delta T}{T_{\text{хол}}}}$$

где все величины в СИ.

**Пример:** Камера хранения замороженных продуктов:
- $A = 2$ м² ($B = 1$ м, $H = 2$ м);
- $T_{\text{хол}} = 253$ К (−20 °C), $T_{\text{теп}} = 298$ К (25 °C), $\Delta T = 45$ К;
- $C_d = 0,7$, $E = 1,0$.

$$V_{\text{дверь}} = 0,7 \times 2 \times 1,0 \times \sqrt{2 \times 9,81 \times 2 \times \frac{45}{253}} = 0,7 \times 2 \times \sqrt{6,94} = 3,66 \text{ м³/ч}$$

### Этап 2: Определение массового потока

$$\dot{m}_{\text{инф}} = \rho_{\text{теп}} \times V_{\text{дверь}}$$

Для воздуха при 25 °C: $\rho_{\text{теп}} \approx 1,18$ кг/м³.

$$\dot{m}_{\text{инф}} = 1,18 \times 3,66 = 4,32 \text{ кг/ч}$$

### Этап 3: Расчёт энтальпийного содержания

Энтальпия влажного воздуха рассчитывается по ASHRAE стандартам:

$$h_{\text{теп}} = c_p \cdot T_{\text{теп}} + x_{\text{теп}} \cdot (r + c_p^{\text{пара}} \cdot T_{\text{теп}})$$

где:
- $c_p = 1005$ Дж/(кг·К) — удельная теплоёмкость сухого воздуха;
- $x$ — влагосодержание (кг/кг);
- $r = 2501$ кДж/кг — теплота парообразования.

### Этап 4: Расчёт тепловой нагрузки за один цикл

$$Q_{\text{цикл}} = \dot{m}_{\text{инф}} \times t_{\text{откр}} \times (h_{\text{теп}} - h_{\text{хол}}) / 3600$$

### Этап 5: Суточная и среднечасовая нагрузка

$$Q_{\text{сут}} = Q_{\text{цикл}} \times N \quad \text{(Дж/сутки)}$$

$$Q_{\text{средн}} = Q_{\text{сут}} / 24 = \frac{Q_{\text{цикл}} \times N}{24} \quad \text{(Вт)}$$

## Применение в холодильных системах

### Магазины с открытыми витринами

В супермаркетах воздушная завеса устанавливается обязательно. Нагрузка инфильтрации составляет 15–25 кВт на каждую витрину площадью ~4 м² с числом открытий 200–400 в день.

### Склады и холодильные камеры

Для закрытых камер с доступом персонала:
- среднее число открытий: 20–50 в день;
- типовая тепловая нагрузка: 500–2000 Вт;
- при наличии воздушной завесы: −40…−60 %.

### Распределительные центры

Высокая интенсивность погрузки-разгрузки требует учёта одновременного открытия нескольких дверей (коэффициент одновременности 0,5–0,8). Общая инфильтрационная нагрузка: 5–20 кВт.

## Стандарты и нормативы

- **ASHRAE Handbook — Refrigeration (2022)**, глава 11: методология расчёта инфильтрационных нагрузок через дверные проёмы.
- **ISO 23953:2015** — холодильное оборудование для розничной торговли; требования к теплоизоляции и воздушным завесам.
- **EN 13687-1:2011** — холодильные витрины; методика определения теплозащиты и энергопотребления.
- **СП 41-108-2004** — проектирование холодильных установок в пищевой промышленности (действующий в РФ).

## Практические рекомендации

### Выбор коэффициентов

| Тип системы | $C_d$ | $E$ | Примечание |
|-------------|-------|-----|-----------|
| Открытая дверь | 0,65 | 1,0 | Расчётный максимум |
| Воздушная завеса | 0,70 | 0,4 | Завеса 2–3 м/с |
| Воздушный шлюз | 0,70 | 0,15 | Двойная дверь, перекрытие |

### Типовые диапазоны нагрузок

| Объект | Среднечасовая нагрузка, Вт | Пиковая нагрузка, Вт |
|--------|---------------------------|-------------------|
| Витрина магазина (1 м²) | 3500–5500 | 6000–8000 |
| Холодильная камера (10 м³) | 500–1500 | 2000–3500 |
| Морозильная камера (20 м³) | 800–2000 | 3000–5000 |

### Частые ошибки проектирования

1. **Игнорирование влажностной нагрузки**: инфильтрующийся воздух содержит 7–10 г/кг влаги; осушка требует 30–40 % дополнительной холодопроизводительности.
2. **Недооценка числа открытий**: реальные данные часто на 50 % выше проектных.
3. **Игнорирование воздушной завесы**: установка завесы снижает нагрузку в 2–3 раза.
4. **Неучёт теплоты вспомогательных устройств**: циркуляционные вентиляторы, подогреватели дверной коробки.

### Рекомендуемые запасы мощности

Для холодильных установок, подверженных инфильтрационным нагрузкам, рекомендуется предусмотреть 15–25 % запас холодопроизводительности сверх расчётных значений метода открытия двери (ASHRAE Guidelines).
