---
title: "Факторы инфильтрации"
aliases: ["Факторы инфильтрации"]
weight: 3
description: "Методы оценки и расчёта факторов, влияющих на инфильтрационные нагрузки холодильных камер через дверные и оконные проёмы."
---
## Обзор

Инфильтрационные нагрузки представляют существенную часть (до 20–30 %) общего теплового потока в холодильные камеры с интенсивным движением людей и грузов. Факторы инфильтрации характеризуют эффективность конструктивных и технологических элементов, снижающих поток тёплого воздуха при открытии дверей, окон и шлюзов хранилищ. Расчёт инфильтрационных нагрузок требует учёта кратности воздухообмена, эффективности барьерных систем (воздушные завесы, шторные занавески, тамбуры) и условий эксплуатации (частота входов, направление ветра, разность температур). Правильное нормирование этих факторов критично для выбора холодопроизводительности и энергоэффективности холодильной системы согласно ASHRAE Handbook — Refrigeration и ISO 23953.

## Физические принципы инфильтрации

Инфильтрация (неконтролируемое проникновение наружного воздуха) вызывается разностью давлений между внутренней и наружной средой, обусловленной:
- температурным напором (эффект Архимеда): $\Delta P_{\text{тепл}} = \rho_{\text{нар}} g h (1 - T_{\text{вн}}/T_{\text{нар}})$;
- ветровым давлением: $P_{\text{ветер}} = 0{,}5 \rho v_{\text{ветра}}^2 C_p$;
- механической вентиляцией.

Массовый расход инфильтрующегося воздуха через щель:
$$\dot{m}_{\text{инф}} = C_d A \sqrt{2 \rho \Delta P}$$

где $C_d$ — коэффициент расхода (0,6–0,8), $A$ — эффективная площадь щели, м², $\rho$ — плотность воздуха, кг/м³, $\Delta P$ — перепад давления, Па.

Тепловая нагрузка от инфильтрации:
$$Q_{\text{инф}} = \dot{m}_{\text{инф}} c_p (T_{\text{нар}} - T_{\text{вн}})$$

где $c_p \approx 1{,}005$ кДж/(кг·К) — удельная теплоёмкость воздуха.

## Компоненты и факторы снижения инфильтрации

### Эффективность устройств защиты дверей

Плотность уплотнения дверного проёма оценивается через коэффициент утечки воздуха при перепаде 10 Па (стандарт ISO 7231). Типичные значения:
- **Стандартные двери**: 2–4 м³/(ч·м) погонного периметра;
- **Двери с магнитным уплотнением**: 0,5–1,5 м³/(ч·м);
- **Двери с гидравлическим доводчиком и полиуретановым уплотнением**: <0,3 м³/(ч·м).

Эффективность защиты рассчитывается как отношение инфильтрационного потока без барьера к потоку с установленным устройством. Для современных морозильных камер применяют двойные уплотнения (статическое + динамическое) с эффективностью до 90–95 %.

### Коэффициент снижения инфильтрации в тамбуре

Тамбур (входной шлюз) разделяет зоны с разными температурами, снижая проникновение тепла. Эффективность тамбура зависит от:
- соотношения объёмов камеры и тамбура: $V_{\text{тамб}}/V_{\text{камеры}}$;
- времени закрытия двери: $\tau_{\text{закр}}$ (обычно 3–5 с);
- частоты открывания.

Коэффициент снижения нагрузки в тамбуре:
$$K_{\text{тамб}} = 0{,}1 + 0{,}9 e^{-0{,}5 \tau_{\text{закр}}}$$

Типичный диапазон: $K_{\text{тамб}} = 0{,}5$–0,8 (тамбур снижает инфильтрацию на 20–50 %).

### Эффективность воздушных завес

Воздушная завеса создаёт преграду из движущегося воздуха, препятствующую проникновению наружного воздуха. Эффективность зависит от:
- скорости воздуха в щели завесы: $v$ (обычно 8–15 м/с);
- ширины щели: $b$ (25–50 мм);
- высоты дверного проёма: $H$.

Критерий эффективности (число Фруда):
$$Fr = \frac{v}{\sqrt{g \Delta T \cdot H / T_{\text{ср}}}}$$

При $Fr > 1$ завеса эффективна. Доля блокируемой инфильтрации:
$$\eta_{\text{завес}} = 0{,}7 + 0{,}3 e^{-0{,}8 Fr}$$

Типичные значения эффективности: **60–85 %** при правильной регулировке и обслуживании.

**Потребляемая мощность** воздушной завесы: $P = \dot{V} \Delta P_{\text{вент}}/\eta_{\text{вент}}$, где $\dot{V}$ — объёмный расход (3–6 м³/ч на 1 м ширины дверей), $\Delta P_{\text{вент}}$ — напор вентилятора (150–300 Па).

### Эффективность шторных занавесок

Шторные завесы (ПВХ-полосы) механически ограничивают отверстие проёма. Эффективность зависит от:
- ширины полос (125–200 мм);
- толщины материала (2–3 мм);
- перекрытия при закрытии (20–30 %);
- температуры окружающей среды (эластичность материала).

Коэффициент снижения инфильтрации:
$$K_{\text{шторы}} = 0{,}5 - 0{,}7$$

Недостатки: сопротивление механическому воздействию, обледенение в холодных камерах, высокие скорости воздуха приводят к колебаниям и частичной неэффективности.

### Интенсивность движения (высокая/низкая)

Интенсивность эксплуатации определяется количеством открытий двери в час ($n_{\text{откр}}$) и кратностью воздухообмена через проём при каждом открытии.

Согласно ASHRAE, для холодильных камер используют коэффициент использования:
$$K_{\text{исп}} = \frac{n_{\text{откр}} \cdot V_{\text{одного открытия}}}{V_{\text{камеры}}}$$

Диапазоны:
- **Низкая интенсивность**: $n_{\text{откр}} \approx 5$–10 раз/ч, $K_{\text{исп}} < 0{,}3$ (универсальные камеры);
- **Средняя**: $n_{\text{откр}} \approx 15$–30 раз/ч, $K_{\text{исп}} = 0{,}3$–0,8 (торговые морозильники);
- **Высокая**: $n_{\text{откр}} > 40$ раз/ч, $K_{\text{исп}} > 0{,}8$ (активные буфферные зоны, погрузочные платформы).

При высокой интенсивности рост инфильтрационной нагрузки нелинейный (срабатывает эффект вентилирования при достаточно частых открытиях).

### Ориентация дверей и влияние ветра

Ориентация дверного проёма относительно сторон света и преобладающего ветра значительно влияет на величину ветрового давления:
$$P_{\text{ветер}} = 0{,}5 \rho v_{\text{ветра}}^2 C_p$$

Коэффициент давления $C_p$ варьирует:
- **Наветренная сторона**: $C_p = +0{,}8$ (избыточное давление);
- **Подветренная сторона**: $C_p = -0{,}5$ (разрежение);
- **Боковое обтекание**: $C_p = -0{,}2$ … $+0{,}3$.

При типичной скорости ветра 5 м/с и плотности воздуха 1,2 кг/м³:
$$P_{\text{ветер}} = 0{,}5 \cdot 1{,}2 \cdot 5^2 \cdot 0{,}8 = 12 \text{ Па (наветренная)}$$

Фактор снижения на подветренной стороне может быть в 2–3 раза меньше.

## Методы расчёта инфильтрационной нагрузки

### Базовая формула

$$Q_{\text{инф}} = K_1 \cdot K_2 \cdot K_3 \cdot K_4 \cdot A_{\text{дверь}} \cdot \Delta T_{\text{усл}}$$

где:
- $K_1$ — коэффициент эффективности уплотнения;
- $K_2$ — коэффициент барьера (тамбур, завеса, шторы);
- $K_3$ — коэффициент интенсивности использования;
- $K_4$ — коэффициент ориентации относительно ветра;
- $A_{\text{дверь}}$ — площадь дверного проёма, м²;
- $\Delta T_{\text{усл}}$ — условная разность температур (обычно 30 К для -18 °C и +25 °C наружной).

### Пример расчёта

**Исходные данные:**
- Камера -18 °C, наружная температура +25 °C;
- Дверь 1,0 × 2,2 м (площадь 2,2 м²);
- Уплотнение (стандартная дверь): $K_1 = 0{,}5$;
- Воздушная завеса: $K_2 = 0{,}25$ (завеса блокирует 75 %);
- Средняя интенсивность: $K_3 = 1{,}2$;
- Подветренная сторона: $K_4 = 0{,}7$;
- $\Delta T = 43$ К.

$$Q_{\text{инф}} = 0{,}5 \cdot 0{,}25 \cdot 1{,}2 \cdot 0{,}7 \cdot 2{,}2 \cdot 43 \approx 4{,}8 \text{ кВт}$$

## Применение в проектировании холодильных систем

### Типы холодильных систем и требования

| Тип системы | Характер инфильтрации | Рекомендуемые меры |
|---|---|---|
| Холодильная витрина (+5…–5 °C) | Высокая из-за открытого фронта | Завесы, светопрозрачные преграды, ночные жалюзи |
| Морозильная камера (–18…–25 °C) | Средняя (дверь закрывается) | Тамбур, уплотнение, контроль циклов открытия |
| Хранилище (–20 °C, редкий доступ) | Низкая | Минимальные барьеры, важна изоляция |
| Погрузочная платформа (–18 °C) | Критически высокая | Воздушная завеса, направляющие грузов, герметичные коридоры |

### Климатические зоны

В холодных климатических зонах (0 °C и ниже) ветровое давление может снижаться, но влажность воздуха требует внимания к обледенению уплотнений и шторных занавесок. В жарких зонах (>35 °C) требуется усиленная защита и часто применяют двойные завесы или комбинированные системы (завеса + тамбур).

## Стандарты и нормативы

- **ASHRAE Handbook — Refrigeration** (2022): методика расчёта инфильтрационных нагрузок на основе коэффициентов для различных типов барьеров.
- **ISO 23953-2:2020**: энергоэффективность ремонтируемых холодильных витрин; включает требования к герметичности и коэффициентам проникновения.
- **ISO 7231:2010**: оценка утечки воздуха в дверных и оконных конструкциях методом перепада давления.
- **EN 12602:2017**: холодильные и морозильные камеры; методы тепловых испытаний (включает инфильтрацию).
- **СП 60.13330.2020**: СНиП по холодоснабжению (действующие ГОСТ Р 30494).

## Практические рекомендации

1. **Выбор барьера**: для камер с $\Delta T > 40$ К и интенсивностью >20 открытий/ч применяют воздушную завесу (эффективность 70–85 %); для низкоинтенсивных — шторные занавески (эффективность 50–70 %).

2. **Комбинированные системы**: тамбур + завеса часто дают синергический эффект (общая эффективность может быть выше произведения коэффициентов на 10–15 % за счёт уменьшения объёма проветривания).

3. **Технический контроль**: ежеквартальная проверка герметичности уплотнений (проще всего — дымовой тестер); ежемесячное визуальное обследование шторных занавесок на предмет повреждений и обледенения.

4. **Энергоэффективность**: мощность вентилятора завесы (200–500 Вт) окупается на 1–2 года сокращением компрессорной мощности при правильном подборе эффективности 70–80 %.

5. **Типовые диапазоны инфильтрационной нагрузки**: 3–12 кВт на 1 м² дверного проёма в час для морозильных камер (при расчёте на пиковый режим с интенсивной эксплуатацией).
