---
title: "Склад внутренних тепловых нагрузок"
aliases: ["Склад внутренних тепловых нагрузок"]
description: "Комплексный технический анализ внутренних тепловых нагрузок в холодильных складах, включая освещение, оборудование для погрузочно-разгрузочных работ, персонал, электрические двигатели и системы оттаивания с методами расчета ASHRAE и значениями для проектирования"
weight: 5
---

Внутренние тепловые нагрузки составляют значительную часть общей нагрузки холодильной системы в холодохранилищах. В отличие от нагрузок передачи и инфильтрации, внутренние нагрузки можно напрямую контролировать через операционные практики и выбор оборудования. Точный расчет этих нагрузок необходим для надлежащего выбора мощности холодильной системы и прогнозирования затрат на энергию.

## Прирост тепла от освещения

Освещение представляет собой постоянную внутреннюю нагрузку в холодильных складах, величина которой зависит от типа светильников, расположения и графика работы.

### Выделение тепла осветительными системами

Общий прирост тепла от освещения:

**Q_light = W × F_u × F_sa**

Где:
- Q_light = Прирост тепла от освещения (Вт)
- W = Общая установленная мощность освещения (Вт)
- F_u = Коэффициент использования (доля работающих светильников)
- F_sa = Коэффициент специального допуска (обычно 1,0)

### Значения плотности мощности освещения

| Область применения | Плотность мощности освещения | Типовой тип светильника |
|-----------------|----------------------|---------------------|
| Высокостеллажное хранилище (-29°C до 2°C) | 54-86 Вт/м² | Светодиодный высокостеллажный |
| Низкостеллажное хранилище | 86-129 Вт/м² | Светодиодный или люминесцентный T8 |
| Доки погрузки/разгрузки | 161-215 Вт/м² | Высокопроизводительный светодиодный |
| Проходы морозильных камер (-29°C до 0°C) | 65-108 Вт/м² | Низкотемпературный светодиодный |
| Зоны обработки | 215-323 Вт/м² | Светодиодная панель/встроенный светильник |

### Эффективность освещения в зависимости от температуры

Эффективность люминесцентных светильников снижается при низких температурах. Светодиодные светильники сохраняют производительность, но требуют рейтинга для низких температур:

| Температура пространства | Выход люминесцентного | Выход светодиодного | Коэффициент тепла балласта |
|------------------|-------------------|-----------|-------------------|
| 21°C | 100% | 100% | 1,0 |
| 2°C | 85-90% | 98-100% | 1,15 |
| -18°C | 60-70% | 95-98% | 1,25 |
| -29°C | 40-50% | 90-95% | 1,35 |

Коэффициент тепла балласта/драйвера учитывает дополнительное выделение тепла в пространство от неэффективной работы при низких температурах.

### Коэффициенты использования

Коэффициенты использования освещения зависят от операционных практик:

- **Управление датчиком движения**: F_u = 0,20–0,40
- **Плановая работа (8 ч/день)**: F_u = 0,33
- **Плановая работа (16 ч/день)**: F_u = 0,67
- **Непрерывная работа**: F_u = 1,0
- **Высокостеллажное хранилище с датчиком присутствия**: F_u = 0,25–0,35

Справочник ASHRAE – Refrigeration рекомендует управление датчиком движения для холодильных складов, работающих ниже 2°C, чтобы минимизировать нагрузки на освещение.

## Оборудование для работы с поддонами и погрузочно-разгрузочные работы

Оборудование для материального перемещения выделяет значительное тепло через сгорание двигателя, неэффективность электрического двигателя и зарядку аккумулятора. Тип оборудования существенно влияет на нагрузку холодильной системы.

### Выделение тепла электрическим погрузчиком

Электрические погрузчики выделяют тепло от неэффективности двигателя и резистивного нагрева:

**Q_forklift = (P_motor / η_motor) × t_op × N**

Где:
- Q_forklift = Выделение тепла (кДж/ч)
- P_motor = Номинальная мощность двигателя (кВт)
- η_motor = Эффективность двигателя (обычно 0,85–0,90)
- t_op = Доля времени работы
- N = Количество единиц

| Грузоподъемность погрузчика | Мощность двигателя | Выделение тепла (работа) | Выделение тепла (ожидание) |
|------------------|------------|------------------------|---------------------|
| 1360 кг | 11–15 кВт | 52,6–63,3 МДж/ч | 7,0–10,5 МДж/ч |
| 1820 кг | 15–19 кВт | 63,3–77,2 МДж/ч | 8,8–12,3 МДж/ч |
| 2270 кг | 19–22 кВт | 77,2–94,9 МДж/ч | 10,5–14,1 МДж/ч |
| 2720 кг | 22–27 кВт | 94,9–112,5 МДж/ч | 12,3–17,6 МДж/ч |

### Оборудование с внутренним сгоранием

Погрузчики на пропане или природном газе выделяют всю энергию сгорания топлива в пространство:

**Q_IC = N × m_fuel × HHV × t_op**

Где:
- Q_IC = Тепло от внутреннего сгорания (кДж/ч)
- N = Количество единиц
- m_fuel = Расход топлива (кг/ч или м³/ч)
- HHV = Высшая теплотворная способность топлива (кДж/кг или кДж/м³)
- t_op = Доля времени работы

| Тип топлива | HHV | Типовой расход | Выделение тепла на единицу |
|-----------|-----|-------------------|---------------------|
| Пропан | 46100 кДж/кг | 0,9–1,8 кг/ч | 41,5–83 МДж/ч |
| Природный газ | 37600 кДж/м³ | 1,1–2,3 м³/ч | 41,4–86,5 МДж/ч |
| Дизель | 45100 кДж/кг | 1,4–2,7 кг/ч | 63,1–121,8 МДж/ч |

**Оборудование с внутренним сгоранием не должно работать в холодильных помещениях ниже 2°C из-за чрезмерного выделения тепла и загрязнения выхлопными газами.**

### Тепло зарядки батареи

Зарядка батареи выделяет тепло в пространство через неэффективность зарядки:

**Q_charge = (V × I × t_charge) / η_charge**

Где:
- Q_charge = Тепло зарядки (кДж)
- V = Напряжение зарядки (обычно 36–80 В)
- I = Ток зарядки (А)
- t_charge = Продолжительность зарядки (ч)
- η_charge = Эффективность зарядки (0,80–0,85)

Типовое тепло зарядки: 17,6–28,1 МДж за цикл зарядки. Для объектов с зарядкой в пространстве:

**Q_charge_avg = (N_units × Q_per_charge × charges_per_day) / 24**

### Коэффициенты времени работы оборудования

| Тип операции | Коэффициент времени (t_op) | Основание |
|---------------|------------------|-------|
| Непрерывная работа смены | 0,60–0,75 | Активное время во время смены |
| Прерывистая работа | 0,40–0,60 | Несколько коротких задач |
| Пиковая работа | 0,80–0,90 | Периоды погрузки/разгрузки |
| Ожидание/простой | 0,10–0,20 | Припаркованное в пространстве |

Консервативное проектирование предполагает коэффициент времени работы 0,70 для высокоактивных складов.

## Тепловыделение от персонала

Люди выделяют явное и скрытое тепло через метаболическую активность. В холодной среде скрытое тепло от дыхания становится более значительным относительно явного тепла.

### Скорости выделения метаболического тепла

**q_person = q_sensible + q_latent**

| Уровень активности | Явное тепло (кДж/ч) | Скрытое тепло (кДж/ч) | Общее тепло (кДж/ч) | Применение |
|---------------|----------------------|-------------------|------------------|-------------|
| Сидячее легкое работа | 860 | 545 | 1405 | Офис, комната управления |
| Стоячее легкое работа | 880 | 705 | 1585 | Проверка, надзор |
| Медленная ходьба (3,2 км/ч) | 1073 | 862 | 1935 | Общие работы на складе |
| Средняя работа | 1214 | 1423 | 2637 | Подбор заказов, штабелирование |
| Тяжелая работа | 1495 | 2021 | 3516 | Ручная работа с материалами |

### Корректировка тепловыделения персонала в холодных помещениях

В помещениях ниже 10°C персонал носит утепленную одежду, которая снижает передачу явного тепла в пространство:

| Температура пространства | Утепление одежды | Коэффициент явного тепла |
|------------------|-------------------|-------------------|
| 2–10°C | Легкая куртка | 0,85 |
| -18–2°C | Утепленное пальто | 0,70 |
| -29–(-18)°C | Тяжелый утепленный костюм | 0,55 |

**Q_personnel = N_people × (q_sensible × F_clothing + q_latent) × F_occupancy**

Где F_clothing учитывает сниженную передачу явного тепла через утепленную одежду.

### Коэффициенты занятости

| Тип склада | Пиковая занятость | Коэффициент средней занятости | Расчетная занятость |
|---------------|---------------|----------------------|-----------------|
| Автоматизированное высокостеллажное | 0,001–0,002 чел./100 м² | 0,60 | Очень низкая |
| Обычное хранилище поддонов | 0,005–0,01 чел./100 м² | 0,70 | Низкая |
| Объект подбора заказов | 0,02–0,04 чел./100 м² | 0,75 | Средняя |
| Обработка/распределение | 0,05–0,10 чел./100 м² | 0,80 | Высокая |

### Нагрузка влаги от дыхания

В морозильных приложениях выдыхаемая влага сразу конденсируется и способствует накоплению инея на змеевиках испарителей:

**W_respiration = N_people × 0,23 кг/ч × t_occupancy**

Эта влажная нагрузка (приблизительно 2256 кДж/кг скрытого тепла плюс тепло кристаллизации при 761 кДж/кг) требует дополнительной энергии оттаивания.

## Прирост тепла от электрических двигателей

Электрические двигатели, приводящие в действие насосы, конвейеры и другое оборудование, выделяют тепло на основе расположения двигателя относительно холодильного помещения.

### Конфигурация выделения тепла двигателем

Существуют три конфигурации:

1. **Двигатель и приводимое оборудование в пространстве**: Вся неэффективность двигателя и тепло трения оборудования выделяются в пространство
2. **Двигатель в пространстве, приводимое оборудование снаружи**: Только неэффективность двигателя выделяется в пространство
3. **Двигатель снаружи, приводимое оборудование в пространстве**: Только тепло трения/неэффективности оборудования выделяется в пространство

### Уравнения выделения тепла

**Двигатель и оборудование в пространстве:**

**Q_motor_total = (P_rated × LF) / η_motor**

**Двигатель только в пространстве:**

**Q_motor_only = P_rated × LF × (1 - η_motor) / η_motor**

**Оборудование только в пространстве:**

**Q_equipment_only = P_rated × LF × (1 - η_equipment)**

Где:
- P_rated = Номинальная мощность двигателя (кВт)
- LF = Коэффициент нагрузки (доля номинальной мощности)
- η_motor = Эффективность двигателя
- η_equipment = Эффективность приводимого оборудования

### Значения эффективности двигателя

| Размер двигателя | Стандартная эффективность | Премиум-эффективность (NEMA Premium) |
|-----------|-------------------|--------------------------------|
| 0,75–3,7 кВт | 0,80–0,85 | 0,86–0,88 |
| 3,7–15 кВт | 0,85–0,89 | 0,89–0,92 |
| 15–37 кВт | 0,89–0,92 | 0,92–0,94 |
| 37–75 кВт | 0,92–0,94 | 0,94–0,95 |
| 75–150 кВт | 0,93–0,95 | 0,95–0,96 |

### Типовые нагрузки оборудования складского типа

| Тип оборудования | Размер двигателя | Коэффициент нагрузки | Часы работы | Выделение тепла |
|---------------|-----------|------------|----------------|-------------|
| Система конвейера (30 м) | 3,7–7,5 кВт | 0,60–0,80 | Периодическая | 10,5–21,1 МДж/ч |
| Машина упаковки поддонов | 1,5–2,2 кВт | 0,50–0,70 | Периодическая | 5,3–8,8 МДж/ч |
| Гидравлический выравниватель дока | 2,2–3,7 кВт | 0,40–0,60 | Периодическая | 7,0–12,3 МДж/ч |
| Вертикальный поршневой конвейер | 7,5–11 кВт | 0,70–0,85 | Непрерывная | 24,6–38,7 МДж/ч |
| Станция зарядки AGV | 11–19 кВт | Переменная | Периодическая | 35,2–63,3 МДж/ч |

### Расчет нагрузки системы конвейера

Для ленточных конвейеров, работающих в холодильных помещениях:

**Q_conveyor = (P_motor / η_motor) × LF × t_op + Q_friction**

Где Q_friction представляет тепло трения подшипников и ремня (обычно 10–15% мощности двигателя).

**Рекомендация по проектированию**: По возможности расположите приводы двигателей вне холодильных помещений. Используйте холодостойкие двигатели (рассчитанные на -29°C или ниже) для внутреннего применения.

## Тепловая нагрузка оттаивания

Оттаивание испарителя является основной внутренней нагрузкой в низкотемпературных приложениях. Тепло оттаивания удаляет накопление инея и нагревает змеевик, чтобы предотвратить образование льдистых перемычек.

### Методы оттаивания и ввод тепла

| Метод оттаивания | Скорость ввода тепла | Типовая продолжительность | Энергия на цикл | Применение |
|---------------|----------------|-----------------|-----------------|--------------|
| Электрическое сопротивление | 16,2–27 Вт/м² змеевика | 20–45 мин | Высокая | Морозильные камеры, низкая температура |
| Обход горячего газа | 10,8–19,4 Вт/м² змеевика | 15–30 мин | Средняя | Среднетемпературные/низкотемпературные |
| Обратный цикл | 8,6–16,2 Вт/м² змеевика | 15–25 мин | Низкая | Только среднетемпературные |
| Внецикловое (воздух) | 0 (окружающее тепло) | 2–8 ч | Очень низкая | Только выше 0°C |

### Расчет тепловой нагрузки электрического оттаивания

**Q_defrost = A_coil × q_defrost × N_cycles × t_defrost / 24**

Где:
- Q_defrost = Средняя тепловая нагрузка оттаивания (кДж/ч)
- A_coil = Общая площадь фронтальной поверхности змеевика испарителя (м²)
- q_defrost = Тепловой поток оттаивания (кДж/ч-м²)
- N_cycles = Циклы оттаивания в день
- t_defrost = Продолжительность оттаивания (ч)

### Требования к частоте оттаивания

| Температура пространства | Влажная нагрузка | Циклы оттаивания/день | Основание |
|------------------|--------------|-------------------|-------|
| 0–10°C | Низкая | 1–2 | Минимальный иней |
| -18–0°C | Средняя | 2–3 | Умеренный иней |
| -29–(-18)°C | Средняя | 3–4 | Значительный иней |
| Ниже -29°C | Высокая | 4–6 | Тяжелый иней |

Частота оттаивания увеличивается с:
- Повышенные скорости инфильтрации
- Увеличенный трафик дверей
- Занятость персоналом
- Выхлоп оборудования с внутренним сгоранием (если используется)
- Частота загрузки продукции

### Расчеты оттаивания горячим газом

Оттаивание горячим газом использует тепло холодильной системы:

**Q_hotgas = m_ref × (h_gas_in - h_liquid_out) × N_cycles × t_defrost / 24**

Где:
- m_ref = Массовый расход хладагента (кг/ч)
- h_gas_in = Энтальпия горячего газа, поступающего в змеевик (кДж/кг)
- h_liquid_out = Энтальпия жидкости, выходящей из змеевика (кДж/кг)

Типовой тепловой поток оттаивания горячим газом: 15,5–26,6 МДж/ч на м² фронтальной поверхности змеевика.

### Методы завершения оттаивания

| Метод завершения | Точка установки | Преимущества | Недостатки |
|-------------------|-----------|-----------|---------------|
| По времени | 20–45 мин | Простой, предсказуемый | Может быть избыток/недостаток оттаивания |
| По температуре | 7–13°C температура змеевика | Эффективный | Требуется датчик |
| По давлению | Давление насыщенного всасывания | Отзывчивый | Сложное управление |
| Адаптивный | Алгоритм-ориентированный | Оптимальная эффективность | Требуется сложное управление |

**Практика проектирования**: Используйте управление оттаиванием, инициированное температурой и завершаемое температурой, для максимальной эффективности. Завершайте оттаивание при 7–10°C температуре поверхности змеевика.

### Обогрев поддона для конденсата оттаивания

Электрические нагреватели в поддонах для конденсата предотвращают повторное замерзание конденсата:

**Q_pan = L_pan × W_pan × 107–161 Вт/м²**

Типовая мощность нагревателя поддона: 352–1055 Вт на единицу испарителя. Работает непрерывно в морозильных приложениях.

## Тепловая нагрузка продукции

Хотя и продукт-зависимая, внутренняя тепловая нагрузка продукции проявляется, когда продукт поступает с температурой выше температуры пространства или когда продукция обрабатывается в пространстве.

### Тепловая нагрузка охлаждения продукции

**Q_product = m_product × c_p × (T_in - T_final) / t_cool**

Где:
- m_product = Массовый расход продукции (кг/ч)
- c_p = Удельная теплоемкость продукции (кДж/кг-°C)
- T_in = Температура продукции при входе в пространство (°C)
- T_final = Окончательная температура продукции (°C)
- t_cool = Время достижения окончательной температуры (ч)

### Тепловыделение дыхания (продукция)

Свежие фрукты и овощи выделяют метаболическое тепло:

| Продукция | Дыхание при 0°C | Дыхание при 4°C | Дыхание при 10°C |
|---------|-------------------|-------------------|-------------------|
| Яблоки | 1,77–2,65 кДж/т-день | 3,54–5,31 кДж/т-день | 7,08–10,62 кДж/т-день |
| Салат | 8,84–13,26 кДж/т-день | 17,68–26,52 кДж/т-день | 35,36–53,04 кДж/т-день |
| Картофель | 2,65–3,98 кДж/т-день | 5,31–7,96 кДж/т-день | 10,62–15,92 кДж/т-день |
| Клубника | 11,06–15,48 кДж/т-день | 22,12–30,96 кДж/т-день | 44,24–61,92 кДж/т-день |
| Помидоры | 3,54–5,31 кДж/т-день | 7,08–10,62 кДж/т-день | 14,16–21,24 кДж/т-день |

**Q_respiration = (m_stored / 1000) × q_respiration**

Где m_stored это общая хранящаяся масса (кг) и q_respiration это скорость на тонну из таблиц.

## Коэффициент безопасности и запасы при проектировании

Внутренние нагрузки должны включать соответствующие коэффициенты безопасности:

| Компонент нагрузки | Типовой коэффициент безопасности | Коэффициент консервативного проектирования |
|---------------|---------------------|--------------------------|
| Освещение | 1,0 | 1,0 (известно точно) |
| Погрузчики | 1,10–1,15 | 1,20 (неопределенность использования) |
| Персонал | 1,0 | 1,0 (если количество проверено) |
| Электрические двигатели | 1,10 | 1,15 (изменение коэффициента нагрузки) |
| Оттаивание | 1,0 | 1,0 (рассчитано напрямую) |
| Продукция | 1,15–1,25 | 1,25 (изменение пропускной способности) |

**Общая внутренняя нагрузка = Σ(Отдельные нагрузки × Коэффициенты безопасности)**

Применяйте коэффициенты безопасности к отдельным компонентам, а не к общей нагрузке, чтобы избежать усиления консерватизма.

## Пример расчета нагрузки

**Характеристики склада:**
- Размер: 4645 м² площадь, 9,1 м высота
- Температура: -18°C
- Операция: 16 ч/день, 5 дней/неделя
- Оборудование: 6 электрических погрузчиков, 3 конвейера
- Персонал: 12 работников во время операции
- Змеевики испарителей: 185,8 м² общей фронтальной площади

**Нагрузка освещения:**
- Установленная мощность: 4645 м² × 86 Вт/м² = 399,5 кВт
- Коэффициент использования: 0,67 (16 ч работы)
- Q_light = 399,5 × 0,67 = 267,7 кВт = 964,0 МДж/ч

**Нагрузка погрузчиков:**
- 6 единиц × 19 кВт среднего × 9,14 кДж/ч-кВт / 0,88 эффективность × 0,70 коэффициент работы
- Q_forklift = 6 × 19 × 9,14 / 0,88 × 0,70 = 1358,2 МДж/ч

**Нагрузка персонала:**
- 12 человек × (1214 кДж/ч явное × 0,70 одежда + 1423 кДж/ч скрытое) × 0,75 занятость
- Q_personnel = 12 × (849,8 + 1423) × 0,75 = 20,5 МДж/ч

**Нагрузка двигателя (конвейеры):**
- 3 конвейера × 5,6 кВт × 9,14 кДж/ч-кВт / 0,87 × 0,75 LF × 0,67 коэффициент времени
- Q_motors = 3 × 5,6 × 9,14 / 0,87 × 0,75 × 0,67 = 130,1 МДж/ч

**Нагрузка оттаивания:**
- 185,8 м² змеевика × 21,6 Вт/м² × 3,6 кДж/ч-Вт × 4 цикла/день × 0,5 ч / 24 ч
- Q_defrost = 185,8 × 21,6 × 3,6 × 4 × 0,5 / 24 = 8,0 МДж/ч средней

**Общая внутренняя нагрузка:**
- Всего = 964,0 + 1358,2 + 20,5 + 130,1 + 8,0 = 2480,8 МДж/ч
- С коэффициентом безопасности 10% = 2728,9 МДж/ч = 758 кВт охлаждения

Этот пример демонстрирует, что освещение является доминирующей внутренней нагрузкой, за которой следует оборудование для материального перемещения.

## Стратегии снижения нагрузок

Минимизация внутренних нагрузок снижает затраты на эксплуатацию и капитальные инвестиции:

**Освещение:**
- Светодиодные светильники с датчиком присутствия (50–75% снижение)
- Поверхности с высокой отражательной способностью для снижения требуемых уровней освещения
- Локальное освещение вместо площадного освещения
- Светильники, расположенные вне пространства со световодами (специализированные приложения)

**Материальное перемещение:**
- Исключительно электрическое оборудование (исключить тепло оборудования с внутренним сгоранием)
- Зарядка батареи вне холодильного помещения
- Автоматизированные системы для снижения времени работы оборудования
- Оптимизация выбора оборудования во избежание переразмеренных двигателей

**Персонал:**
- Автоматизированные или полуавтоматизированные системы для снижения занятости
- Комнаты акклиматизации для минимизации времени в самых холодных зонах
- Эффективный рабочий процесс для снижения времени пребывания

**Двигатели:**
- Двигатели премиум-эффективности для непрерывной работы
- Частотные преобразователи для переменных нагрузок
- Расположение оборудования вне помещения, где это целесообразно

**Оттаивание:**
- Инициирование оттаивания по требованию на основе фактического накопления инея
- Завершение по температуре, чтобы предотвратить чрезмерное оттаивание
- Оттаивание горячим газом вместо электрического сопротивления
- Конструкция змеевика с более широким расстоянием между ребрами для снижения скорости накопления инея

## Ссылки

**Справочник ASHRAE – Refrigeration**, Глава 24: Проектирование холодильных объектов
- Раздел о внутренних нагрузках и приростах тепла
- Таблицы скоростей выделения тепла оборудованием
- Метаболические скорости персонала при различных уровнях активности

**Справочник ASHRAE – Refrigeration**, Глава 51: Испарительное воздушное охлаждение
- Методы оттаивания испарителя и требования к тепловым нагрузкам

**Справочник ASHRAE – Fundamentals**, Глава 18: Расчеты нагрузок охлаждения и отопления нежилых зданий
- Расчеты выделения тепла двигателем
- Методология приростов тепла от освещения

**ANSI/ASHRAE Standard 15-2022**: Стандарт безопасности для холодильных систем
- Требования для оборудования, работающего в холодильных помещениях

Проектируйте внутренние нагрузки с детальными операционными знаниями. Контролируйте фактические нагрузки при вводе в эксплуатацию для проверки предположений проектирования и совершенствования будущих проектов.
