---
title: "Погрузчики"
aliases: ["Погрузчики"]
weight: 2
description: "Расчёт тепловыделения от складских погрузчиков (электрических и на пропане) как внутреннего источника теплоты при проектировании холодильных камер."
---
## Обзор

Погрузчики (вилочные погрузчики, ричтраки, штабелёры) в холодильных складах и других охлаждаемых помещениях служат значимым источником внутреннего тепловыделения, влияющим на тепловую нагрузку и требуемую холодопроизводительность. В практике проектирования систем ОВК различают электрические погрузчики (питание от аккумуляторных батарей) и машины с двигателями внутреннего сгорания (ДВС), работающие на пропане, дизеле или бензине. Тепловыделение зависит от номинальной мощности машины, режима эксплуатации, коэффициента использования и типа энергоносителя. Корректный расчёт этого компонента нагрузки критичен для правильного выбора холодильного оборудования и обеспечения требуемых параметров микроклимата в охлаждаемых помещениях.

## Физические принципы

Тепловыделение от погрузчиков определяется двумя основными механизмами:

1. **Электропогрузчики**: Электрическая энергия двигателя и систем управления преобразуется в механическую работу и тепло. Часть энергии идёт на полезную работу (подъём груза), остальная — на преодоление трения, вентиляцию охлаждения двигателя и потери в системе привода. Эффективность электропогрузчика $\eta$ составляет 75–85 %, следовательно, 15–25 % энергии выделяется как тепло непосредственно во время работы. При зарядке аккумулятора дополнительное тепло выделяется в зарядном устройстве и самом аккумуляторе.

2. **Погрузчики на пропане**: Химическая энергия топлива высвобождается при сгорании в цилиндре ДВС. При полном сгорании 1 кг пропана выделяется примерно 46 МДж тепла. Из этого количества ~25–35 % преобразуется в механическую работу, остальная часть уходит в охлаждающую жидкость, выхлопные газы и окружающее пространство.

Общее тепловыделение от работающего погрузчика можно оценить как:

$$Q_{\text{пог}} = P_{\text{ном}} \cdot (1 - \eta) \cdot f_{\text{цикла}}$$

где $P_{\text{ном}}$ — номинальная мощность двигателя (кВ), $\eta$ — коэффициент полезного действия, $f_{\text{цикла}}$ — коэффициент рабочего цикла (доля времени активной работы от общего времени).

## Компоненты и конструкция

### Количество и номинальная мощность

Число погрузчиков, одновременно находящихся в холодильном помещении, определяется из расчёта интенсивности складских работ, объёма товара и нормативных длительностей рабочих смен. Типовые электрические погрузчики имеют номинальную мощность 3–10 кВ, машины на пропане — 10–25 кВ.

### Эксплуатационные часы и коэффициент рабочего цикла

Погрузчик работает не непрерывно. Рабочий цикл включает периоды активного движения, подъёма груза, опускания и холостого хода. **Коэффициент рабочего цикла** $f_{\text{цикла}}$ (duty cycle factor) выражает долю времени, в течение которого машина потребляет полную номинальную мощность. Типовые значения:

| Тип работы | Коэффициент $f_{\text{цикла}}$ |
|---|---|
| Лёгкая, прерывистая | 0,20–0,35 |
| Средняя, смешанная | 0,35–0,55 |
| Интенсивная, непрерывная | 0,55–0,75 |

На практике в холодильных складах при нормальных режимах (периодические укладочно-разгрузочные операции) допускается принимать $f_{\text{цикла}} = 0,4$ для электропогрузчиков и $f_{\text{цикла}} = 0,5$ для машин на пропане.

### Тепловыделение электропогрузчиков во время работы

Во время эксплуатации тепло выделяется в электродвигателе, системе управления, трансмиссии и несущей конструкции. Если электропогрузчик номинальной мощностью $P_{\text{ном}}$ (кВ) работает с коэффициентом полезного действия $\eta = 0,80$, то интенсивность тепловыделения составляет:

$$q_{\text{работа}} = P_{\text{ном}} \cdot (1 - \eta) = P_{\text{ном}} \cdot 0,20 \text{ кВ}$$

При одновременной работе $n$ электропогрузчиков в течение времени $t_{\text{раб}}$ с коэффициентом цикла $f_{\text{цикла}}$:

$$Q_{\text{работа}} = n \cdot P_{\text{ном}} \cdot 0,20 \cdot f_{\text{цикла}} \text{ кВ}$$

**Пример**: 3 электропогрузчика по 5 кВ, работающих в смену с $f_{\text{цикла}} = 0,40$:
$$Q_{\text{работа}} = 3 \times 5 \times 0,20 \times 0,40 = 1,2 \text{ кВ} = 4320 \text{ кДж/ч}$$

### Тепловыделение при зарядке аккумуляторных батарей

Электропогрузчики питаются от свинцово-кислотных или литий-ионных аккумуляторов ёмкостью 100–500 А·ч. Зарядка проводится вне холодильного помещения (в зарядной комнате или снаружи), однако если зарядное устройство расположено внутри холодильной камеры, выделяемое тепло включается в расчёт нагрузки.

Потери при зарядке составляют 10–15 % от энергии аккумулятора. Энергия одной зарядки для батареи номинальной ёмкости $W_{\text{батареи}}$ (кВт·ч):

$$Q_{\text{зарядка}} = W_{\text{батареи}} \cdot (1 - \eta_{\text{зарядки}}) = W_{\text{батареи}} \cdot 0,125$$

Если батарея заряжается один раз в смену продолжительностью 6–8 часов, средняя мощность тепловыделения:

$$q_{\text{зарядка}} = \frac{Q_{\text{зарядка}}}{t_{\text{смены}}}$$

**Пример**: Аккумулятор 200 кВт·ч заряжается за 8 часов:
$$Q_{\text{зарядка}} = 200 \times 0,125 = 25 \text{ кВт·ч}$$
$$q_{\text{зарядка}} = \frac{25}{8} = 3,125 \text{ кВ}$$

### Тепловыделение от сгорания пропана

Погрузчики на пропане (сжиженный газ, марка ПРОПАН-БУТАН) генерируют большее количество тепла благодаря горению топлива. При расходе пропана $G$ (кг/ч) и удельной теплотворной способности $H_u = 46$ МДж/кг, полное тепловыделение:

$$Q_{\text{пропан, полное}} = G \cdot H_u$$

Из этого количества примерно 30 % преобразуется в полезную механическую работу, 20 % уходит в охлаждающую жидкость двигателя, 50 % — в выхлопные газы и конвекцию. Тепло, остающееся в помещении (без учёта выхлопа), составляет:

$$Q_{\text{пропан, в помещении}} = G \cdot H_u \cdot (1 - \eta_{\text{выхлоп}})$$

где $\eta_{\text{выхлоп}} \approx 0,40$ (доля тепла, уносимого выхлопом). Следовательно:

$$Q_{\text{пропан, в помещении}} = G \cdot 46 \times 0,60 = G \times 27,6 \text{ МДж/ч}$$

Средний расход пропана погрузчиком номинальной мощностью $P_{\text{ном}}$ (кВ) с КПД $\eta = 0,30$:

$$G = \frac{P_{\text{ном}} \cdot 3,6}{\eta \cdot H_u} = \frac{P_{\text{ном}} \cdot 3,6}{0,30 \times 46} \approx 0,26 \cdot P_{\text{ном}} \text{ кг/ч}$$

**Пример**: Погрузчик на пропане мощностью 15 кВ с $f_{\text{цикла}} = 0,50$:
$$G = 0,26 \times 15 \times 0,50 = 1,95 \text{ кг/ч}$$
$$Q_{\text{в помещении}} = 1,95 \times 27,6 = 53,8 \text{ МДж/ч} = 14,9 \text{ кВ}$$

Альтернативно, прямой расчёт через мощность для машины на пропане:

$$Q_{\text{пропан}} = P_{\text{ном}} \cdot f_{\text{цикла}} \cdot \frac{1}{\eta} = 15 \times 0,50 \times \frac{1}{0,30} = 25 \text{ кВ}$$

(этот метод даёт верхнюю оценку, так как не учитывает потери в выхлопе)

## Методы расчёта

### Суммарная тепловая нагрузка

Для $n_{\text{эл}}$ электропогрузчиков и $n_{\text{пр}}$ погрузчиков на пропане:

$$Q_{\text{погр, всего}} = n_{\text{эл}} \cdot P_{\text{ном, эл}} \cdot (1 - \eta_{\text{эл}}) \cdot f_{\text{цикла, эл}} + n_{\text{пр}} \cdot P_{\text{ном, пр}} \cdot f_{\text{цикла, пр}} \cdot 0,60 + Q_{\text{зарядка}}$$

### Коэффициент одновременности

В реальных складах не все погрузчики работают одновременно. Вводится **коэффициент одновременности** $k_{\text{одн}} = 0,6–0,8$, снижающий расчётную нагрузку:

$$Q_{\text{расч}} = Q_{\text{погр, всего}} \cdot k_{\text{одн}}$$

## Применение в ОВК

### Холодильные склады

В холодильных складах температура поддерживается в диапазоне от −18 °C до +5 °C. Тепловыделение от погрузчиков является постоянной составляющей внутренней нагрузки и должно учитываться при расчёте холодопроизводительности испарителей. Для морозильных камер (T = −25…−30 °C) относительный вклад этой нагрузки может достигать 15–25 % от общей.

### Выбор типа погрузчика

**Электрические погрузчики** предпочтительны в холодильных помещениях, так как:
- Минимальное тепловыделение во время работы;
- Отсутствие выхлопных газов и загрязнения воздуха;
- Низкий шум.

**Погрузчики на пропане** допускаются при:
- Высокой интенсивности работ (где батареи не успевают заряжаться);
- Наличии качественной вентиляции (обязательна вытяжка из подпомещения с ДВС);
- Обязательное удаление выхлопов из холодильной камеры через воздуховоды на улицу.

### Климатические зоны

В жарких климатах (ASHRAE климатическая зона 1–2) нагрузка от погрузчиков критична для баланса мощности холодильной установки. В северных районах (зона 7–8) эта нагрузка может утилизироваться для отопления при необходимости.

## Стандарты и нормативы

- **ASHRAE Handbook — Fundamentals** (2021): глава по внутренним источникам теплоты, методы расчёта нагрузок в хранилищах.
- **ASHRAE Standard 55**: Thermal Environmental Conditions for Human Occupancy — содержит справочные данные по теплоделению от оборудования.
- **ISO 23601**: Refrigerated display cabinets — принципы расчёта холодильных нагрузок в условиях различных видов деятельности.
- **EN 13132**: Energy requirements for commercial refrigerated display cabinets — методики учета влияния динамических процессов.
- **СНиП 41-01-2003** (актуальная редакция СП 60.13330): требования к обеспечению микроклимата в охлаждаемых помещениях; рекомендации по коэффициентам использования техники.
- **ГОСТ Р 54783-2011**: Рефрижераторные контейнеры — учёт тепловыделения при расчёте холодильных систем мобильных хранилищ.

## Практические рекомендации

| Параметр | Электропогрузчик | На пропане |
|---|---|---|
| Коэффициент рабочего цикла | 0,40 | 0,50 |
| КПД (доля полезной работы) | 0,80 | 0,30 |
| Тепловыделение при работе | 20 % от $P_{\text{ном}}$ | 70 % от $P_{\text{ном}}$ |
| Типовая номинальная мощность, кВ | 3–10 | 10–25 |
| Коэффициент одновременности | 0,60–0,80 | 0,60–0,70 |

**Типовые значения нагрузок** на 100 м² охлаждаемой площади при интенсивных складских работах:
- **Только электропогрузчики**: 2–5 кВ;
- **Смешанный парк (электро + пропан)**: 5–12 кВ;
- **Только пропан (с полной вентиляцией)**: 10–20 кВ.

**Ошибки при проектировании**:
1. Игнорирование зарядки аккумуляторов — может привести к недооценке нагрузки на 20–30 %.
2. Принятие полной номинальной мощности без коэффициента цикла — завышение нагрузки в 2–3 раза.
3. Использование машин на пропане без достаточной вытяжки выхлопов — риск накопления CO и CO₂.
4. Неучёт одновременности — завышение требуемой холодопроизводительности.

При проектировании холодильных систем рекомендуется проводить детальную инвентаризацию парка погрузчиков, уточнять реальные режимы работы и предусматривать резерв холодопроизводительности не менее 10–15 % для компенсации колебаний интенсивности операций.
