---
title: "Освещение"
aliases: ["Освещение"]
weight: 1
---

```yaml
---
title: "Освещение"
weight: 1
description: "Расчёт тепловых нагрузок от систем искусственного освещения холодильных складов и влияние на мощность охлаждения ОВК."
---
```

## Обзор

Освещение является одним из значимых внутренних источников теплозыделения в холодильных складах и, в меньшей степени, в морозильных камерах. В расчётах теплонагрузки помещение для хранения охлаждаемой продукции требует учёта установленной мощности светильников, режима их работы и коэффициента теплоотдачи. По стандарту ASHRAE 90.1 и СП 31-110-2003 «Проектирование и строительство морозильных сооружений», на каждый люмен установленного светового потока требуется мощность 0,14–0,25 Вт в зависимости от типа источника света и светильника.

Для холодильных склady типовая плотность освещения составляет 150–300 лк, что при современных светодиодных системах эквивалентно удельной мощности 1,5–3,5 Вт/м² (для сравнения: люминесцентные лампы требуют 3,0–6,0 Вт/м²). Практически вся электрическая мощность светильников преобразуется в тепло, повышая температуру воздуха и, как следствие, требуемую холодопроизводительность системы охлаждения на 8–15 %.

## Физические принципы

Процесс преобразования электрической энергии в тепловую излучение в светильниках описывается законом сохранения энергии:

$$Q_{\text{осв}} = P_{\text{уст}} \cdot \eta_{\text{св}} \cdot \tau$$

где:
- $Q_{\text{осв}}$ — тепловыделение от освещения, кДж;
- $P_{\text{уст}}$ — установленная мощность светильников, Вт;
- $\eta_{\text{св}}$ — доля электрической мощности, преобразованной в видимый свет (эффективность светоотдачи), %;
- $\tau$ — время работы, ч.

Оставшаяся часть (100 – $\eta_{\text{св}}$) % выделяется в виде инфракрасного излучения и конвективного тепла. Для светодиодов современного класса энергоэффективности эта доля составляет 75–85 % от потребляемой мощности, для люминесцентных ламп — 60–75 %, для ламп накаливания — менее 5 %.

При установке светильников в подвесном потолке или нишах воздуховодов часть тепла поступает в пространство потолка и выводится вентиляцией; коэффициент рассеивания варьируется в диапазоне 0,5–0,9 в зависимости от конструкции.

## Компоненты и конструкция

### Установленная мощность и типы источников

Типовые параметры для складских помещений представлены в таблице ниже:

| Тип источника | Световая отдача, лм/Вт | Удельная мощность*, Вт/м² | Срок службы, ч | CRI |
|---|---|---|---|---|
| Светодиодные (LED) | 90–150 | 1,5–3,5 | 25 000–50 000 | 70–95 |
| Люминесцентные (T8/T5) | 70–110 | 3,0–6,0 | 8 000–20 000 | 80–90 |
| Металлогалогенные | 70–110 | 2,5–5,5 | 6 000–15 000 | 65–85 |
| Натриевые высокого давления | 80–130 | 2,0–4,5 | 16 000–24 000 | 20–30 |

*при плотности освещения 150–200 лк для зон хранения

### Потери в балластах и коэффициент использования

Электромагнитные балласты люминесцентных ламп теряют 10–20 % мощности; электронные балласты — 5–10 %. LED-системы с импульсным питанием имеют коэффициент полезного действия 85–95 %. Датчики движения (PIR-датчики) позволяют снизить среднее время работы на 30–50 % при наличии периодов отсутствия людей.

### Тепловыделение светильников

Мощность тепловыделения от одного светильника:

$$P_{\text{тепло}} = P_{\text{потр}} - P_{\text{свет}} = P_{\text{потр}} \cdot (1 - \eta_{\text{св}})$$

Для LED-светильника мощностью 50 Вт с эффективностью 85 % тепловыделение составляет: $P_{\text{тепло}} = 50 \cdot (1 - 0,85) = 7,5$ Вт.

## Методика расчёта тепловой нагрузки

Часовая тепловая нагрузка от освещения в холодильном складе:

$$Q_{\text{осв,ч}} = \sum_{i=1}^{n} P_i \cdot k_{\text{испр}} \cdot k_{\text{рас}} \text{ [Вт]}$$

где:
- $n$ — количество светильников;
- $P_i$ — установленная мощность $i$-го светильника, Вт;
- $k_{\text{испр}}$ — коэффициент использования (0,5–1,0, зависит от наличия датчиков присутствия и графика работы);
- $k_{\text{рас}}$ — коэффициент рассеивания тепла в смежные помещения или улицу (0,5–0,9).

**Пример расчёта:**  
Холодильный склад площадью 1000 м² с плотностью освещения 200 лк оснащён LED-светильниками мощностью 2,5 Вт/м².
- Установленная мощность: $P_{\text{уст}} = 1000 \times 2,5 = 2500$ Вт
- При работе 16 ч/сутки с датчиком присутствия: $k_{\text{испр}} = 0,6$
- Коэффициент рассеивания: $k_{\text{рас}} = 0,8$
- Часовая нагрузка: $Q_{\text{осв,ч}} = 2500 \times 0,6 \times 0,8 = 1200$ Вт
- Среднесуточная нагрузка: $Q_{\text{осв,сут}} = 1200 \times 16 = 19,2$ кВтч

Эта нагрузка добавляется к расчётной холодопроизводительности установки охлаждения; для климатического класса III (–18 °C) увеличение холодопроизводительности составляет примерно 5–10 % от базовой нагрузки продукта.

## Применение в ОВК и холодильных системах

### Влияние на размер компрессорной станции

Тепловыделение от освещения напрямую увеличивает требуемую мощность компрессора. Согласно ASHRAE Handbook—Refrigeration (2022), дополнительная холодопроизводительность рассчитывается по формуле:

$$Q_{\text{доп}} = \frac{Q_{\text{осв,ч}}}{COP}$$

где $COP$ — коэффициент производительности холодильной машины (типовое значение 2,5–4,0 для холодильных установок).

При $COP = 3,0$ и часовой нагрузке 1200 Вт требуется дополнительная холодопроизводительность 400 Вт.

### Зонирование и схемы управления

В складах с переменной интенсивностью работы (приёмка, отправка, хранение) рекомендуется раздельное управление группами светильников и использование датчиков движения на участках хранения. Согласно стандарту EN 13501-1 и СП 31-110-2003, в зонах хранения температурный режим должен быть стабилизирован с допуском ±1 °C; срабатывание датчиков можно программировать с задержкой 5–10 минут.

## Стандарты и нормативы

- **ASHRAE 90.1** — стандарт энергосбережения зданий; раздел 9 регламентирует схемы управления освещением и удельные нагрузки;
- **СП 31-110-2003** — нормы проектирования морозильных сооружений; таблица 4.2 содержит типовые плотности освещения для различных зон;
- **ISO 8995-1:2002** — рекомендуемые уровни освещённости; для зон хранения низкотемпературных продуктов — 150–300 лк;
- **ГОСТ 24674-2011** — параметры люминесцентных ламп (частично устаревший; для LED рекомендуется ссылка на EN 60081);
- **EN 13501-1:2007+A1:2009** — энергомаркировка холодильного оборудования; косвенно включает учёт вспомогательных нагрузок.

## Практические рекомендации

| Параметр | Диапазон | Примечания |
|---|---|---|
| Плотность освещения, лк | 150–300 | Зависит от типа операций (поиск, сортировка); не менее 150 лк в зоне хранения |
| Удельная мощность LED, Вт/м² | 1,5–3,5 | Современный стандарт; люминесцентные системы 3,0–6,0 Вт/м² |
| Коэффициент использования | 0,5–1,0 | 0,5–0,6 при наличии датчиков; 0,8–1,0 при постоянном включении |
| Коэффициент рассеивания | 0,5–0,9 | 0,8–0,9 при подвесных потолках с вентиляцией; 0,5–0,6 при потолках без циркуляции |
| Срок замены LED-светильников | 5–7 лет | При работе 16 ч/сутки; срок эксплуатации 25 000–50 000 ч |

### Типовые ошибки проектирования

1. **Пренебрежение тепловыделением** — игнорирование вклада освещения приводит к недооценке холодопроизводительности на 5–10 %;
2. **Использование люминесцентных ламп в новых проектах** — переход на LED снижает энергопотребление на 40–50 % и окупается за 3–4 года;
3. **Отсутствие датчиков движения** — в зонах периодического присутствия датчики сокращают энергозатраты на 30–40 %;
4. **Неучёт коэффициента рассеивания** — приводит к завышению тепловой нагрузки и, как следствие, к излишним капитальным затратам на компрессорное оборудование.

**Рекомендуемый алгоритм:** (1) определить плотность освещения на основе типа операций и требований EN 13501-1; (2) выбрать LED-светильники с эффективностью не менее 100 лм/Вт; (3) установить датчики присутствия в зонах периодического использования; (4) добавить тепловую нагрузку в расчётную холодопроизводительность с учётом коэффициентов $k_{\text{испр}}$ и $k_{\text{рас}}$.
