---
title: "Рефрижерированные погрузочные доки"
aliases: ["Рефрижерированные погрузочные доки"]
weight: 2
description: "Проектирование и компонентное оснащение рефрижерированных погрузочных доков, минимизация тепловых потерь и инфильтрации, расчётные нагрузки."
---
## Обзор

Рефрижерированные погрузочные доки (ледяные доки, англ. *refrigerated loading docks*) — это специализированные зоны интерфейса между холодильным хранилищем и внешней средой, предназначенные для приёма и отправки охлаждаемых грузов с минимизацией тепловых потерь и контаминации продукции. Они являются критическими узлами в цепи холодоснабжения пищеперерабатывающих предприятий, логистических центров и дистрибьюторских сетей.

При отсутствии правильной изоляции и герметизации доковая зона может стать источником дополнительной тепловой нагрузки в 20–50 % от базовой мощности холодильной машины. Согласно рекомендациям ASHRAE (Handbook — Refrigeration, 2022), эффективное проектирование доков снижает энергопотребление и гарантирует поддержание заданной температуры груза в процессе обработки.

Погрузочные доки используются в системах хранения при температурах от −25 °C до +4 °C в зависимости от типа продукции (замороженные продукты, охлаждаемые мясо и рыба, молочные изделия).

## Физические принципы теплопередачи в доковых зонах

Теплопередача в рефрижерированном доке осуществляется тремя основными механизмами:

$$Q_{\text{кон}} = h_{\text{конв}} \cdot A \cdot (T_{\text{снаружи}} - T_{\text{внутри}})$$

где:
- $Q_{\text{кон}}$ — тепловой поток конвекцией, Вт;
- $h_{\text{конв}}$ — коэффициент конвективной теплопередачи, Вт/(м²·К) (типовое значение 10–25 Вт/(м²·К) при вентиляции);
- $A$ — площадь открытых поверхностей, м²;
- $\Delta T$ — разность температур внутри и снаружи, К.

Кроме того, инфильтрация влажного наружного воздуха приводит к дополнительной нагрузке:

$$Q_{\text{инф}} = \dot{m}_{\text{воздуха}} \cdot c_p \cdot (h_{\text{снаружи}} - h_{\text{внутри}})$$

где:
- $\dot{m}_{\text{воздуха}}$ — массовый расход инфильтрующегося воздуха, кг/с;
- $c_p$ — удельная теплоёмкость воздуха ≈ 1005 Дж/(кг·К);
- $h$ — удельная энтальпия, кДж/кг.

В условиях летнего дня (+35 °C, относительная влажность 60 %) и охлаждаемого докового пространства (0 °C, 90 % влажность) разность энтальпий составляет ≈ 35 кДж/кг, что эквивалентно значительной дополнительной холодильной нагрузке.

## Компоненты и конструктивные решения

### Изолированный доковый выравниватель

Доковый выравниватель (платформа) обеспечивает вертикальную и горизонтальную адаптацию между уровнем пола склада и полом грузовика. Конструкция должна содержать слой теплоизоляции толщиной 100–150 мм из жёсткого пенополиуретана (ПУ) или экструдированного пенополистирола (ХПС) с коэффициентом теплопроводности $\lambda$ = 0,025–0,035 Вт/(м·К). Платформа закрепляется таким образом, чтобы минимизировать тепловые мосты через металлические элементы конструкции.

### Герметизирующие устройства доковых завес

Система герметизации включает:

- **ПВХ шторки** (завесы) жёсткостью 1,2–1,5 мм, подвешиваемые к потолку и свободно свисающие до полусоприкосновения с кузовом грузовика. Они создают воздушный барьер периметром дока, позволяя проезд транспорта без полного перекрытия прохода.
  
- **Герметизирующая юбка** (dock seal) — резиновая или поролоновая система, которая прижимается к боковым и верхним стенкам прицепа посредством пневматических приводов, обеспечивая герметичность по периметру контакта.

Оба типа устройств снижают инфильтрацию на 60–85 % в сравнении с открытым доком.

### Установка воздушной завесы

Воздушная завеса (air curtain) — система продува нагретого или подготовленного воздуха вдоль проёма дока для создания аэродинамического барьера, препятствующего свободному обмену воздуха между зоной дока и внешней средой. Типовые параметры:

- Скорость выхода воздуха: 4–6 м/с
- Расход воздуха: 2000–5000 м³/ч на погонный метр ширины дока
- Температура воздуха в завесе: обычно на 3–5 °C выше температуры в доке для минимизации промышленного охлаждения

При правильной настройке завеса снижает поток инфильтрующегося воздуха на 40–70 %.

### Быстродействующие рулонные ворота

Рулонные ворота с электроприводом и системой управления по датчикам наличия грузовика позволяют:

- Сокращать время открытия докового пространства до 10–15 секунд
- Закрываться автоматически сразу после проезда транспорта
- Поддерживать герметичность при неиспользовании дока

Ворота комплектуются теплоизоляционными планками и резиновыми прокладками.

### Конструкция тамбура с двойными дверями

Тамбур выполняется как буферная зона между разгрузочным помещением дока и основным хранилищем. Минимальные габариты: 2,0–2,5 м × 1,5–2,0 м при потолке высотой 2,5 м. Двойные двери (система "воздушного шлюза") препятствуют прямому попаданию теплого воздуха при открытии основного входа, снижая мгновенный тепловой скачок на 30–50 %.

### Минимизация инфильтрации: навигационные системы и блокировки

- **Лазерные направляющие** для точного позиционирования прицепа относительно дока, предотвращающие щели и смещения
- **Система блокировки доковых ворот** (vehicle restraint system) механически фиксирует грузовик в позиции, исключая его случайное смещение и разгерметизацию стыков
- **Датчики закрытия ворот и занятости дока** обеспечивают автоматическое включение/отключение холодильной установки в зависимости от наличия груза

## Методика расчёта тепловой нагрузки

Общая тепловая нагрузка на рефрижерированный док:

$$Q_{\text{общ}} = Q_{\text{конд}} + Q_{\text{инф}} + Q_{\text{грузов}} + Q_{\text{люд}} + Q_{\text{обор}}$$

где:

- $Q_{\text{конд}}$ — теплопередача через конструкции (стены, ворота, пол), Вт
- $Q_{\text{инф}}$ — инфильтрация и вентиляция, Вт
- $Q_{\text{грузов}}$ — охлаждение поступающего груза, Вт
- $Q_{\text{люд}}$ — тепло от персонала (обычно 100–150 Вт на человека × число работников)
- $Q_{\text{обор}}$ — тепло от электрооборудования (освещение, погрузочная техника)

**Пример расчёта конденсионной нагрузки:**

Док размером 4,0 м × 3,0 м, высота потолка 2,8 м, внешняя температура +32 °C, внутренняя −2 °C.

- Площадь ворот: 4,0 × 2,8 = 11,2 м², коэффициент теплопередачи (U-value) изолированных ворот = 0,4 Вт/(м²·К)
- $Q_1 = 0,4 \times 11,2 \times (32 - (-2)) = 151 \text{ Вт}$

- Площадь боковых стен с изоляцией 150 мм: 2 × (4,0 × 2,8) = 22,4 м², U = 0,2 Вт/(м²·К)
- $Q_2 = 0,2 \times 22,4 \times 34 = 152 \text{ Вт}$

- Суммарная конденсионная нагрузка: ≈ 300 Вт (без учёта инфильтрации)

При наличии зазоров и неправильной герметизации инфильтрационная составляющая может увеличить общую нагрузку до 600–1000 Вт.

## Применение в системах холодоснабжения

Рефрижерированные доки используются в следующих типах объектов:

| Тип объекта | Диапазон температур | Типовая тепловая нагрузка дока |
|---|---|---|
| Склад замороженных продуктов | −22…−18 °C | 500–1500 Вт |
| Холодильный центр свежей продукции | 0…+4 °C | 800–2000 Вт |
| Мясоперерабатывающее предприятие | −2…+2 °C | 600–1800 Вт |
| Молочный дистрибьютор | +2…+6 °C | 700–1600 Вт |
| Фармацевтический центр | +15…+25 °C (кондиционирование воздуха) | 400–1200 Вт |

## Стандарты и нормативные требования

- **ASHRAE Standard 34** — классификация хладагентов (для выбора безопасного хладагента в доковой системе)
- **ASHRAE Guideline 1** — общие требования к холодильным системам
- **EN 12240** — быстрораспашные ворота для промышленных холодильных установок
- **ISO 23601** — холодильные камеры — общие требования и методы испытания
- **СП 41-101-95** (действующие ГОСТ Р серии 30494, 30494-1) — проектирование холодильных установок и камер в России
- **NFPA 11** — стандарты безопасности для систем пеногашения (при наличии пожарной защиты в доке)

## Практические рекомендации

1. **Толщина изоляции**: минимум 100 мм для доков с ∆T > 30 K; рекомендуется 150 мм для оптимального энергобаланса.

2. **Выбор хладагента**: для доков рекомендуются экологичные низкотоксичные хладагенты (R-404A, R-449A, R-513A, R-290 пропан в малых системах).

3. **Коэффициент использования мощности**: при расчёте холодильной машины для дока рекомендуется закладывать запас 20–30 % сверх базовой нагрузки для компенсации пиковых нагрузок во время одновременной выгрузки нескольких грузовиков.

4. **Автоматизация**: установка датчиков температуры, влажности и давления в системе позволяет оптимизировать работу холодильной машины и снизить расход электроэнергии на 15–25 %.

5. **Регулярное техническое обслуживание**: проверка герметичности завес и шторок должна проводиться еженедельно; замена резиновых прокладок и уплотнений — ежегодно.

6. **Типовые скорости воздушных потоков в завесах**: 4–6 м/с при расходе 2500–4000 м³/ч на стандартный док 3,5–4,5 м шириной обеспечивают баланс между эффективностью герметизации и минимизацией дребезга и шума.
