---
title: "Тепловые нагрузки от продукции"
aliases: ["Тепловые нагрузки от продукции"]
description: "Расширенный технический анализ охлаждающих нагрузок от продукции в холодильных объектах, включая удаление явного тепла выше и ниже точки замерзания, скрытую теплоту плавления, тепловыделение от дыхания, расчеты охлаждения продукции для проектирования систем охлаждения с использованием методов ASHRAE и термодинамических принципов"
weight: 4
---

Тепловые нагрузки от продукции представляют собой тепловую энергию, которая должна быть удалена из хранящихся товаров для снижения их температуры до условий хранения и поддержания этой температуры в течение периода хранения. Эти нагрузки составляют значительную часть общей холодильной нагрузки на объектах холодного хранения, распределительных центрах и объектах переработки пищевых продуктов.

## Основные компоненты теплопередачи

Охлаждение продукции предполагает использование нескольких механизмов теплопередачи, которые происходят последовательно или одновременно в зависимости от начальной и конечной температуры продукции относительно точки замерзания.

### Явное тепло выше точки замерзания

Удаление явного тепла выше точки замерзания снижает температуру продукции без изменения фазы. Скорость удаления тепла рассчитывается по формуле:

**Q_s1 = m × c_p1 × (T_начальная - T_замерзания)**

Где:
- Q_s1 = Явное тепло выше точки замерзания (кДж)
- m = Масса продукции (кг)
- c_p1 = Удельная теплоемкость выше точки замерзания (кДж/кг·°C)
- T_начальная = Начальная температура продукции (°C)
- T_замерзания = Температура замерзания (°C)

Удельная теплоемкость выше точки замерзания варьируется в зависимости от состава продукции, в частности содержания влаги. Для большинства пищевых продуктов удельная теплоемкость выше точки замерзания находится в диапазоне от 2,93 до 3,98 кДж/кг·°C, причем более высокие значения соответствуют более высокому содержанию влаги.

### Скрытая теплота плавления

При замораживании продукции скрытая теплота плавления должна быть удалена для преобразования воды внутри продукции из жидкого состояния в твердое. Это представляет собой наибольший компонент единичной тепловой нагрузки во время операций замораживания.

**Q_L = m × w × h_if**

Где:
- Q_L = Скрытая теплота плавления (кДж)
- m = Масса продукции (кг)
- w = Содержание воды (доля от общей массы)
- h_if = Скрытая теплота плавления воды = 335 кДж/кг

Не вся вода в пищевых продуктах замерзает при 0°C из-за наличия растворенных веществ и связанной воды. Начальная точка замерзания понижена, и полная кристаллизация происходит в диапазоне температур. Для практических расчетов предполагается, что 95% замерзаемой воды кристаллизуется к -18°C.

### Явное тепло ниже точки замерзания

После фазового перехода дополнительное явное тепло должно быть удалено для снижения температуры замороженной продукции до условий конечного хранения.

**Q_s2 = m × c_p2 × (T_замерзания - T_конечная)**

Где:
- Q_s2 = Явное тепло ниже точки замерзания (кДж)
- c_p2 = Удельная теплоемкость ниже точки замерзания (кДж/кг·°C)
- T_конечная = Конечная температура хранения (°C)

Удельная теплоемкость замороженных продуктов значительно ниже, чем незамороженных продуктов, обычно находится в диапазоне от 1,47 до 2,09 кДж/кг·°C, в зависимости от состава.

### Общая тепловая нагрузка от продукции

Для продуктов, охлаждаемых от температуры выше точки замерзания к условиям замороженного хранения:

**Q_общая = Q_s1 + Q_L + Q_s2**

**Q_общая = m × [c_p1(T_начальная - T_замерзания) + w × h_if + c_p2(T_замерзания - T_конечная)]**

## Теплофизические свойства распространенных продуктов

Репрезентативные значения для расчетов холодильной нагрузки:

| Продукция | Содержание воды (%) | c_p выше точки замерзания (кДж/кг·°C) | c_p ниже точки замерзания (кДж/кг·°C) | Точка замерзания (°C) |
|-----------|-------------------|--------------------------------|-------------------------------|---------------------|
| Говядина | 70-75 | 3,22 | 1,67 | -2 до -1,7 |
| Свинина | 60-68 | 2,93 | 1,59 | -2 до -1,1 |
| Курица | 74-76 | 3,31 | 1,72 | -2,8 до -1,7 |
| Рыба (нежирная) | 75-82 | 3,43 | 1,76 | -2,2 до -1,1 |
| Яблоки | 84-88 | 3,64 | 1,88 | -1,7 до -1,1 |
| Апельсины | 86-88 | 3,73 | 1,93 | -1,1 до -0,6 |
| Салат | 94-96 | 4,02 | 2,01 | -0,6 до 0 |
| Картофель | 77-80 | 3,43 | 1,80 | -1,1 до -0,6 |
| Молоко | 87-88 | 3,89 | 1,93 | -0,6 |
| Яйца | 74-76 | 3,18 | 1,67 | -1,1 до -0,6 |
| Масло | 15-16 | 2,68 | 1,42 | -1,1 до 2,2 |
| Мороженое | 60-65 | 2,93 | 1,59 | -6,1 до -2,2 |

Ссылка: ASHRAE Handbook - Refrigeration, Chapter 19, Thermal Properties of Foods.

## Тепловыделение от дыхания

Живые продукты (фрукты, овощи, цветы) продолжают метаболическую активность после сбора, выделяя тепло через дыхание. Это тепло должно постоянно удаляться на протяжении периода хранения.

### Генерация тепла от дыхания

Дыхание преобразует углеводы, белки и жиры в диоксид углерода, воду и тепло. Скорость генерации тепла зависит от:

- типа и сорта продукции;
- температуры;
- концентраций кислорода и диоксида углерода;
- зрелости продукции и ее состояния;
- времени после сбора урожая.

Скорость дыхания следует экспоненциальной зависимости от температуры, примерно удваиваясь при каждом увеличении температуры на 10°C. Эта зависимость выражается с использованием температурного коэффициента Q_10:

**r_2 = r_1 × Q_10^[(T_2 - T_1)/10]**

Где:
- r_1, r_2 = Скорости дыхания при температурах T_1 и T_2
- Q_10 = Температурный коэффициент (обычно 2,0 до 3,5 для большинства продуктов)
- T_1, T_2 = Температуры (°C)

### Данные о тепловыделении от дыхания

Скорости генерации тепла при конкретных температурах для отобранных продуктов:

| Продукция | Тепловыделение от дыхания (кДж/т·день) |  |  |
|-----------|-----------------------------------|---|---|
|           | 0°C | 5°C | 10°C |
| Яблоки (зрелые) | 4,218-6,326 | 7,580-11,380 | 13,494-21,090 |
| Спаржа | 59,078-76,104 | 109,860-147,840 | 211,320-295,560 |
| Бананы (зеленые) | 10,564-14,790 | 19,008-27,432 | 38,016-54,924 |
| Брокколи | 33,804-50,706 | 63,360-92,880 | 118,368-177,552 |
| Морковь (без ботвы) | 9,288-12,678 | 16,044-21,960 | 29,568-42,246 |
| Виноград | 2,532-3,798 | 4,644-6,752 | 8,448-12,672 |
| Салат (кочанный) | 10,140-13,516 | 17,766-24,506 | 32,970-48,174 |
| Грибы | 59,078-84,468 | 109,860-160,380 | 211,320-316,800 |
| Лук (сухой) | 2,532-3,798 | 4,224-6,332 | 7,602-11,394 |
| Апельсины | 5,064-7,596 | 8,868-13,516 | 16,464-25,356 |
| Персики | 5,064-7,596 | 9,288-13,938 | 17,738-27,432 |
| Картофель | 4,218-5,906 | 7,602-10,560 | 13,516-19,860 |
| Клубника | 16,884-25,356 | 31,680-48,552 | 59,136-92,880 |
| Томаты (спелые зеленые) | 6,756-10,140 | 12,252-18,588 | 23,240-35,916 |
| Томаты (спелые) | 10,140-15,192 | 18,588-27,864 | 35,916-54,924 |

Ссылка: ASHRAE Handbook - Refrigeration, Chapter 21, Cargo of Fruits and Vegetables, Tables 2-5.

Тепловая нагрузка от дыхания для хранилища рассчитывается как:

**Q_дыхания = (m/907,185) × r × SF**

Где:
- Q_дыхания = Тепловая нагрузка от дыхания (кДж/день или кДж/ч)
- m = Масса продукции (кг)
- r = Тепловыделение от дыхания (кДж/т·день)
- SF = Коэффициент безопасности (1,1 до 1,3 для учета вариаций)

Для расчетов почасовой нагрузки:

**Q_дыхания(почасовая) = Q_дыхания(суточная) / 24**

## Расчеты охлаждения продукции

Охлаждение продукции означает первоначальное охлаждение продукции от температуры приема до температуры хранения. Этот расчет определяет пиковую необходимую холодильную мощность и время охлаждения.

### Метод средней охлаждающей нагрузки

Средняя охлаждающая нагрузка во время охлаждения рассчитывается путем деления общего удаляемого тепла на время охлаждения:

**Q_ср = Q_общая / t_охлаждения**

Где:
- Q_ср = Средняя охлаждающая нагрузка (кДж/ч или кВт)
- Q_общая = Общее тепло, которое необходимо удалить (кДж)
- t_охлаждения = Желаемое время охлаждения (ч)

### Конструктивные времена охлаждения

Типичные конструктивные времена охлаждения для различных применений:

| Применение | Тип продукции | Время охлаждения |
|-------------|--------------|---------------|
| Холодильный склад | Общие товары | 12-24 часов |
| Скоростной морозильник | Расфасованные мясные продукты | 4-8 часов |
| Туннель скоростного замораживания | Индивидуально быстро замороженные (IQF) | 0,5-2 часов |
| Охлаждающая площадка приема | Свежие овощи | 4-12 часов |
| Помещение предварительного охлаждения | Фрукты и овощи | 6-18 часов |
| Охлаждающая комната | Мясные туши | 24-48 часов |
| Охлаждение молока | Объемный резервуар молока | 2-3 часов |

### Коэффициент пиковой нагрузки

Мгновенная пиковая нагрузка при начальном охлаждении обычно превышает среднюю нагрузку из-за максимальной разницы температур в начале. Коэффициент пиковой нагрузки учитывает это:

**Q_пиковая = Q_ср × КПН**

Где:
- Q_пиковая = Пиковая мгновенная нагрузка (кДж/ч или кВт)
- КПН = Коэффициент пиковой нагрузки (обычно 1,3 до 1,8)

Для систем с постоянным потоком продукции (таких как конвейерные морозильники), нагрузка установившейся и КПН = 1,0.

### Анализ переходного охлаждения

Для точных расчетов охлаждения процесс охлаждения следует экспоненциальному затуханию первого порядка, когда продукция подвергается воздействию постоянной температуры воздуха:

**(T_продукция - T_воздуха) / (T_начальная - T_воздуха) = e^(-t/τ)**

Где:
- T_продукция = Температура продукции в момент времени t (°C)
- T_воздуха = Температура охлажденного воздуха (°C)
- T_начальная = Начальная температура продукции (°C)
- t = Время (ч)
- τ = Постоянная времени (ч)

Постоянная времени зависит от массы продукции, удельной теплоемкости, площади поверхности и коэффициента теплопередачи:

**τ = (m × c_p) / (h × A)**

Где:
- h = Коэффициент поверхностной теплопередачи (Вт/м²·K)
- A = Площадь поверхности продукции (м²)

### Коэффициенты теплопередачи

Коэффициенты поверхностной теплопередачи для охлаждения продукции:

| Условие | Коэффициент теплопередачи h |
|---------|------------------------------|
|  | Вт/м²·K |
| Неподвижный воздух (естественная конвекция) | 5-8 |
| Принудительный воздух низкой скорости (0,5-1,0 м/с) | 11-23 |
| Принудительный воздух средней скорости (2,0-3,0 м/с) | 28-51 |
| Принудительный воздух высокой скорости (5,0-10,0 м/с) | 57-114 |
| Погружное охлаждение (вода или рассол) | 284-1135 |
| Контакт упаковка-упаковка | 1,7-4,5 |

Ссылка: ASHRAE Handbook - Refrigeration, Chapter 20, Cooling and Freezing Times of Foods.

## Эквивалентное тепло на единицу объема

Для проектирования объекта тепловые нагрузки от продукции часто выражаются как тепло на единицу объема хранилища:

**q_v = (Q_общая × ρ_видимая) / (V × t_охлаждения)**

Где:
- q_v = Тепловая нагрузка на единицу объема (Вт/м³)
- ρ_видимая = Видимая плотность продукции с упаковкой и воздушными пространствами (кг/м³)
- V = Объем хранилища (м³)

Типичные видимые плотности для хранилищ:

| Категория продукции | Видимая плотность (кг/м³) |
|------------------|---------------------------|
| Расфасованная говядина | 560-720 |
| Говяжьи туши в подвеске | 288-400 |
| Расфасованная птица | 480-640 |
| Замороженная рыба | 480-608 |
| Расфасованные овощи | 400-560 |
| Яблоки в контейнерах | 512-640 |
| Цитрусовые в контейнерах | 560-672 |
| Молочные продукты (смешанные) | 448-576 |
| Мороженое | 288-384 |

## Пример расчета нагрузки

Рассчитать холодильную нагрузку для замораживания 9,072 т говядины с 3,3°C до -12,2°C температуры хранения в течение 12 часов.

Исходные данные:
- m = 9,072 т
- T_начальная = 3,3°C
- T_конечная = -12,2°C
- T_замерзания = -2,2°C
- c_p1 = 3,22 кДж/кг·°C
- c_p2 = 1,67 кДж/кг·°C
- w = 0,72 (72% содержание воды)
- h_if = 335 кДж/кг
- t_охлаждения = 12 ч

**Шаг 1: Явное тепло выше точки замерзания**

Q_s1 = 9,072,000 × 3,22 × (3,3 - (-2,2)) = 157,970,832 кДж

**Шаг 2: Скрытая теплота плавления**

Q_L = 9,072,000 × 0,72 × 335 = 2,186,534,400 кДж

**Шаг 3: Явное тепло ниже точки замерзания**

Q_s2 = 9,072,000 × 1,67 × (-2,2 - (-12,2)) = 151,903,440 кДж

**Шаг 4: Общее удаление тепла**

Q_общая = 157,970,832 + 2,186,534,400 + 151,903,440 = 2,496,408,672 кДж

**Шаг 5: Средняя охлаждающая нагрузка**

Q_ср = 2,496,408,672 / 12 = 208,034,056 кДж/ч = 57,8 кВт

**Шаг 6: Пиковая нагрузка (используя КПН = 1,5)**

Q_пиковая = 208,034,056 × 1,5 = 312,051,084 кДж/ч = 86,7 кВт

Обратите внимание, что скрытая теплота плавления составляет 87% от общей тепловой нагрузки, что иллюстрирует доминирующее требование энергии для операций замораживания.

## Схемы загрузки продукции

Время и скорость загрузки продукции значительно влияют на размеры системы охлаждения и операцию.

### Непрерывная загрузка

Продукция непрерывно поступает и выходит из хранилища, поддерживая относительно постоянную холодильную нагрузку. Распространено в распределительных центрах и кроссдок-объектах.

**Q_проектная = Q_ср × 1,1 до 1,2**

Коэффициент учитывает незначительные колебания, но предполагает установившуюся работу.

### Поштучная загрузка

Продукция загружается периодически отдельными партиями. Распространено в холодильных хранилищах и сезонных объектах переработки.

**Q_проектная = Q_пиковая × Коэффициент одновременной нагрузки**

Коэффициент одновременной нагрузки (0,6 до 0,8) учитывает вероятность того, что не все зоны хранения одновременно достигнут пиковой нагрузки.

### Сезонная загрузка

Поступление продукции существенно варьируется по сезонам. Холодильная мощность должна соответствовать пиковому сезону при эффективной работе в периоды низкого спроса.

Расчетная мощность: На основе максимально ожидаемой нагрузки в пиковый сезон с достаточным запасом для урожаев выше среднего (коэффициент 1,15 до 1,25).

## Влияние упаковки продукции

Материал упаковки и конфигурация влияют на скорость теплопередачи и общую тепловую нагрузку от продукции.

### Тепловая нагрузка от материала упаковки

Явное тепло упаковочных материалов должно быть включено:

**Q_упак = m_упак × c_упак × ΔT**

Где:
- m_упак = Масса упаковки (кг)
- c_упак = Удельная теплоемкость материала упаковки (кДж/кг·°C)

Типичные удельные теплоемкости материалов упаковки:

| Материал | Удельная теплоемкость (кДж/кг·°C) |
|----------|---------------------------|
| Гофрированный картон | 1,38 |
| Дерево (поддоны, ящики) | 1,88 |
| Полиэтилен (пленка, мешки) | 2,30 |
| Полистирол (пена) | 1,34 |
| Алюминий | 0,92 |
| Сталь | 0,50 |

Для типичной коммерческой упаковки масса упаковки варьируется от 3% до 8% от массы продукции.

### Теплостойкость упаковки

Изолирующая упаковка снижает скорость теплопередачи, расширяя время охлаждения. Теплостойкость упаковки должна быть включена в расчеты переходного охлаждения:

**R_упак = t_упак / k_упак**

Где:
- R_упак = Теплостойкость (м²·K/Вт)
- t_упак = Толщина упаковки (м)
- k_упак = Теплопроводность (Вт/м·K)

## Проектные рекомендации

Ключевые факторы для расчетов тепловых нагрузок от продукции при проектировании системы охлаждения:

1. **Точные данные о продукции**: Получите конкретные теплофизические свойства, начальные температуры и скорости загрузки от операторов объекта или исторических записей.

2. **Коэффициенты безопасности**: Применяйте соответствующие коэффициенты (1,1 до 1,3) к рассчитанным нагрузкам для учета неопределенностей и вариаций в свойствах продукции, условиях окружающей среды и операционной практике.

3. **Разнообразие**: В больших объектах с несколькими зонами хранения применяйте коэффициенты разнообразия (0,7 до 0,9), понимая, что не все зоны одновременно достигают пиковую нагрузку.

4. **Нагрузки от дыхания**: Для овощных объектов тепловыделение от дыхания может составлять 10% до 30% от общей нагрузки и не должно игнорироваться.

5. **Скорость товарооборота**: Более высокие скорости товарооборота увеличивают среднюю тепловую нагрузку от продукции, так как операции охлаждения происходят чаще.

6. **Профиль нагрузки**: Документируйте почасовые и сезонные профили нагрузки для оптимизации выбора оборудования, этапирования и стратегий управления энергией.

7. **Проверка измерением**: Где возможно, проверьте рассчитанные нагрузки на основе измеренных данных аналогичных существующих объектов или пилотных операций.

Тепловые нагрузки от продукции, хотя и рассчитываются на основе первых принципов, значительно выигрывают от опыта работы со специфическими продуктами и условиями эксплуатации. Сотрудничество между инженерами холодильного оборудования и операторами объекта обеспечивает реалистичные оценки нагрузок и успешную производительность системы.

## Ссылки

- ASHRAE Handbook - Refrigeration, Chapter 19: Thermal Properties of Foods
- ASHRAE Handbook - Refrigeration, Chapter 20: Cooling and Freezing Times of Foods
- ASHRAE Handbook - Refrigeration, Chapter 21: Cargo of Fruits and Vegetables
- ASHRAE Handbook - Refrigeration, Chapter 24: Refrigeration Load Calculations
