---
title: "Теплота парообразования"
aliases: ["Теплота парообразования"]
weight: 2
---

```yaml
---
title: "Теплота парообразования"
weight: 2
description: "Расчёт теплоты парообразования и скрытой теплоты при замораживании пищевых продуктов для проектирования холодильных систем."
---
```

## Обзор

Теплота парообразования (скрытая теплота фазового перехода) — это количество энергии, необходимое для превращения жидкости в пар при постоянной температуре и давлении. В контексте проектирования холодильных камер и систем замораживания пищевых продуктов понимание теплоты парообразования критично для расчёта тепловых нагрузок, связанных с удалением влаги и фазовыми переходами воды в составе продукта. 

При охлаждении и замораживании пищевых продуктов большая часть тепла, которое необходимо отвести, приходится именно на скрытую теплоту фазовых переходов: замерзание воды (теплота плавления), испарение влаги с поверхности продукта и из его структуры. Эта компонента часто превышает явную теплоту охлаждения продукта и может составлять 80–95 % от общей холодильной нагрузки при замораживании. Правильный учёт этих величин обеспечивает точное проектирование холодопроизводительности системы и оптимизацию энергозатрат.

## Физические принципы

**Теплота плавления льда** — скрытая теплота фазового перехода вода ↔ лёд:

$$L_f = 334 \text{ кДж/кг}$$

Эта величина практически не зависит от давления в диапазоне, используемом в холодильных системах. При замораживании продукта содержащаяся в нём вода переходит из жидкого состояния в твёрдое; тепло, равное произведению массы воды на теплоту плавления, должно быть удалено.

**Теплота испарения воды** (при температурах, близких к нормальным условиям):

$$L_v \approx 2450 \text{ кДж/кг при } 0°\text{C}$$
$$L_v \approx 2400 \text{ кДж/кг при } -10°\text{C}$$

Испарение влаги с поверхности или из пор продукта требует существенного отвода тепла и часто происходит параллельно с охлаждением.

**Явная теплоёмкость** воды и льда (для сравнения):
- Вода: $c_{\text{вода}} \approx 4{,}18$ кДж/(кг·°C)
- Лёд: $c_{\text{лёд}} \approx 2{,}05$ кДж/(кг·°C)

Отношение скрытой теплоты к явной велико: охлаждение 1 кг воды на 1 °C требует 4,18 кДж, а замерзание 1 кг воды — 334 кДж (в 80 раз больше).

## Компоненты расчёта тепловой нагрузки при замораживании

### Содержание влаги в продукте

Пищевые продукты содержат воду в диапазоне от 50 % до 95 % по массе. Типовые значения:
- Мясо (говядина, свинина): 60–75 %
- Рыба: 70–80 %
- Фрукты: 80–95 %
- Овощи: 85–95 %
- Хлеб: 40–50 %

Массовая доля влаги $w$ (в %) определяется техническими спецификациями продукта или справочными данными.

### Расчёт нагрузки на замораживание

Общая тепловая нагрузка при замораживании продукта массой $m$ (кг) от начальной температуры $T_1$ до конечной $T_2$:

$$Q_{\text{заморозка}} = Q_{\text{явная,1}} + Q_{\text{фазовый переход}} + Q_{\text{явная,2}} + Q_{\text{испарение}}$$

где:

**1) Явная теплота охлаждения от $T_1$ до точки замерзания $T_f$** (обычно близка к 0 °C):
$$Q_1 = m \cdot c_{\text{вода}} \cdot (T_1 - T_f)$$

**2) Скрытая теплота замерзания воды:**
$$Q_f = m \cdot w \cdot L_f = m \cdot w \cdot 334 \text{ кДж}$$

где $w$ — массовая доля воды (в долях единицы).

**3) Явная теплота охлаждения льда от $T_f$ до конечной температуры хранения $T_2$:**
$$Q_2 = m \cdot w \cdot c_{\text{лёд}} \cdot (T_f - T_2)$$

**4) Испарение поверхностной влаги** (если продукт подвергается сушке):
$$Q_{\text{испар}} = m_{\text{испар}} \cdot L_v$$

где $m_{\text{испар}}$ — масса испарённой влаги (кг).

### Примеры типовых значений

| Продукт | Влаг. (%) | Темп. хран. (°C) | Удельная нагрузка (кДж/кг) | Примечание |
|---------|-----------|------------------|---------------------------|-----------|
| Говядина | 72 | –18 | 380–420 | Включает охлаждение от +5 °C |
| Рыба | 78 | –18 | 420–460 | Высокое содержание воды |
| Фрукты (ягоды) | 90 | –18 | 480–520 | Максимальная скрытая теплота |
| Хлеб | 45 | –18 | 220–260 | Низкое содержание воды |

## Методика проектирования холодильной нагрузки

### Полная нагрузка замораживающей камеры

Если требуется заморозить $m_{\text{год}}$ (кг) продукта в год, а время замораживания одной партии составляет $\tau$ (ч):

$$Q_{\text{заморозка, кВт}} = \frac{m_{\text{партия}} \cdot Q_{\text{удельная}}}{\tau \cdot 3600}$$

где $m_{\text{партия}}$ — масса одной партии (кг), $Q_{\text{удельная}}$ — удельная теплота замораживания (кДж/кг), 3600 — коэффициент перевода часов в секунды.

### Пример расчёта

Требуется заморозить 1000 кг говядины (72 % влаги) от +5 °C до –18 °C за 24 часа.

**Расчёт:**

1. Охлаждение воды от +5 °C до 0 °C:
   $$Q_1 = 1000 \cdot 0{,}72 \cdot 4{,}18 \cdot 5 = 15 050 \text{ кДж}$$

2. Замерзание:
   $$Q_f = 1000 \cdot 0{,}72 \cdot 334 = 240 480 \text{ кДж}$$

3. Охлаждение льда от 0 °C до –18 °C:
   $$Q_2 = 1000 \cdot 0{,}72 \cdot 2{,}05 \cdot 18 = 26 568 \text{ кДж}$$

4. Охлаждение сухого вещества (28 %) от +5 °C до –18 °C (примерная теплоёмкость 1,7 кДж/(кг·°C)):
   $$Q_3 = 1000 \cdot 0{,}28 \cdot 1{,}7 \cdot 23 = 11 032 \text{ кДж}$$

**Итого:** $Q_{\text{заморозка}} = 15050 + 240480 + 26568 + 11032 = 293 130$ кДж ≈ **81{,}4 кВт·ч**

Холодопроизводительность системы:
$$P = \frac{293 130}{24 \cdot 3600} = 3{,}4 \text{ кВт}$$

## Применение в холодильных системах

### Типы замораживающих систем

1. **Скоростное замораживание** (воздушное, жидкое азотное) — время замораживания 30 мин – 2 ч; требует высокой холодопроизводительности; минимизирует потери влаги и льдообразование на поверхности.

2. **Медленное замораживание** (неподвижные камеры, туннели) — время замораживания 10–24 ч; меньшие затраты на холодопроизводительность, но более интенсивное испарение влаги (потери 2–5 % массы).

3. **Криогенное замораживание** (жидкий азот, CO₂) — используется для продуктов высокой стоимости, обеспечивает минимальную потерю влаги (< 1 %).

### Влияние скорости замораживания на структуру продукта

Высокая скорость замораживания способствует образованию мелких кристаллов льда, что сохраняет структурную целостность продукта и ограничивает потери соков при оттаивании. Медленное замораживание приводит к образованию крупных кристаллов, повреждающих клеточные стенки.

## Стандарты и нормативы

- **ASHRAE Handbook — Refrigeration** (глава о свойствах пищевых продуктов и расчётах теплоты замораживания)
- **ISO 2974** — методология определения теплоёмкости пищевых продуктов
- **СП 60.13330.2020** (актуализированная редакция СНиП 41-01-2003) — требования к системам кондиционирования воздуха и вентиляции; сдела о холодильных устройствах
- **ГОСТ 9959–91** — холодильные камеры; общие технические условия
- **ТР ТС 021/2011** — техрегламент на безопасность пищевой продукции (требования к условиям хранения замороженных продуктов)

## Практические рекомендации

1. **Выбор начальной температуры:** обычно +5 °C для мяса и рыбы (охлажденное, не замороженное сырьё).

2. **Точка замерзания:** для большинства пищевых продуктов находится в диапазоне от –0{,}5 до –3 °C (ниже 0 °C из-за содержания растворённых веществ).

3. **Запас холодопроизводительности:** проектируемую холодопроизводительность рекомендуется увеличить на 20–30 % для учёта теплопритоков через ограждения, инфильтрации воздуха и прерывистого режима работы.

4. **Контроль влажности в камере:** поддержание относительной влажности 90–95 % минимизирует испарение; используются поддоны с водой или увлажнители воздуха.

5. **Типовые холодильные нагрузки на замораживание:**
   - При 24-часовом цикле замораживания: 200–500 кДж/кг продукта (в зависимости от влажности)
   - При скоростном замораживании (2–4 ч): требуемая холодопроизводительность возрастает пропорционально (в 5–10 раз)

6. **Энергоэффективность:** использование систем с переменной производительностью (инверторные компрессоры) позволяет снизить расход электроэнергии на 15–25 % по сравнению с традиционными системами на/выключение.
