---
title: "Теплота дыхания"
aliases: ["Теплота дыхания"]
weight: 3
description: "Расчёт и учёт теплоты дыхания свежих продуктов в холодильных помещениях: физические основы, зависимость от температуры, методика проектирования."
---

## Обзор

Теплота дыхания (respiration heat) — это поток тепла, выделяемый живыми растительными продуктами (фрукты, овощи, листовая зелень, свежие травы) вследствие аэробного метаболизма в процессе хранения. После уборки продукция продолжает дышать, потребляя кислород и выделяя углекислый газ, воду и тепло. Данный тепловой поток может составлять 10–50 % и более от общей нагрузки холодильной камеры в зависимости от типа продукции, температуры хранения и продолжительности нахождения товара в холодильнике.

Учёт теплоты дыхания критичен при проектировании систем охлаждения овощехранилищ, фруктохранилищ, камер с зеленью и цветами. Недооценка этого параметра приводит к недостаточной мощности холодильного оборудования, неконтролируемому повышению температуры и порче товара. В нормативных документах (ASHRAE Handbook — Refrigeration, СП 41.13330, СНиП 41-01-2003) даны таблицы удельной теплоты дыхания для типичных культур.

## Физические принципы

Дыхание продуктов описывается общей реакцией аэробного окисления органических веществ:

$$\text{C}_{x}\text{H}_{y}\text{O}_{z} + \text{O}_{2} \rightarrow \text{CO}_{2} + \text{H}_{2}\text{O} + \text{Тепло}$$

Скорость метаболизма (дыхания) зависит от:
- **Температуры хранения** — основной фактор, описываемый коэффициентом Q₁₀
- **Возраста продукции** — молодые, только собранные плоды дышат интенсивнее
- **Вида и сорта** — разные культуры имеют различные метаболические активности
- **Концентрации O₂ и CO₂** — в герметичной упаковке может развиться модифицированная атмосфера
- **Механических повреждений** — раневое дыхание увеличивает тепловыделение

Основная закономерность описывается уравнением типа Аррениуса с коэффициентом Q₁₀:

$$R(T) = R_{ref} \cdot Q_{10}^{(T - T_{ref})/10}$$

где:
- $R(T)$ — скорость дыхания при температуре $T$, мВт/кг
- $R_{ref}$ — скорость дыхания при референсной температуре $T_{ref}$ (обычно 20 °C)
- $Q_{10}$ — коэффициент увеличения скорости реакции при росте температуры на 10 °C (обычно 2,0–3,5)
- $T$ — температура хранения, °C

## Компоненты и конструкция расчёта

### Дыхание свежих продуктов и удельная теплота

Удельная теплота дыхания (specific respiration heat) выражается в мВт/кг или Вт/т. Типовые значения для популярных культур при 20 °C (табл. 1):

| Продукция | Диапазон, мВт/кг при 20°C | Примечание |
|-----------|---------------------------|-----------|
| Яблоки | 2–5 | Зависит от сорта и возраста |
| Груши | 3–7 | Выше, чем у яблок |
| Бананы | 15–40 | Очень высокая, особенно после созревания |
| Помидоры | 8–15 | Зелёные дышат слабее спелых |
| Картофель | 0,5–1,5 | Низкая дыхательная активность |
| Морковь | 1–2 | Низкая при длительном хранении |
| Салат, зелень | 20–50 | Высокая активность, быстро портится |
| Цветы срезанные | 10–30 | Зависит от вида и этапа развития |

### Температурная зависимость и коэффициент Q₁₀

Для подавляющего большинства овощей и фруктов Q₁₀ лежит в диапазоне 2,0–3,5. Типичные значения:
- Яблоки, груши, цитрусовые: Q₁₀ ≈ 2,0–2,5
- Помидоры, баклажаны: Q₁₀ ≈ 2,5–3,0
- Бананы: Q₁₀ ≈ 3,0–3,5
- Лиственные овощи: Q₁₀ ≈ 2,5–3,0

**Пример.** Для яблок при базовых условиях 20 °C с R₂₀ = 3 мВт/кг и Q₁₀ = 2,2:
- При 0 °C: $R(0) = 3 \cdot 2,2^{(0-20)/10} = 3 \cdot 2,2^{-2} = 3 / 4,84 \approx 0,62$ мВт/кг
- При 10 °C: $R(10) = 3 \cdot 2,2^{(10-20)/10} = 3 \cdot 2,2^{-1} \approx 1,36$ мВт/кг

### Количество продукции при хранении

Общая тепловыделяющаяся мощность дыхания в камере:

$$Q_{resp} = m_{product} \cdot R(T) = m_{product} \cdot R_{ref} \cdot Q_{10}^{(T - T_{ref})/10}$$

где $m_{product}$ — общая масса хранящейся продукции, кг.

При известной объёмной плотности укладки $\rho_{lay}$ (кг/м³) и объёме камеры $V$ (м³):

$$Q_{resp} = V \cdot \rho_{lay} \cdot R(T)$$

Типовые плотности укладки:
- Яблоки в ящиках: 300–400 кг/м³
- Помидоры: 250–350 кг/м³
- Зелень в поддонах: 150–250 кг/м³

### Изменчивость по возрасту товара

Интенсивность дыхания максимальна в момент уборки и снижается со временем хранения (рис. 1). Для многих культур за первые 5–10 суток активность может упасть на 30–50 %. Проектный расчёт должен учитывать:

1. **Период активной реализации** — первые 1–2 недели хранения с максимальной тепловой нагрузкой
2. **Установившееся состояние** — после 2–4 недель активность стабилизируется

При длительном хранении (более месяца) принимается сниженный коэффициент, например 60–70 % от начального значения.

## Методика проектирования

### Расчётная схема

1. **Определить видовой состав** продукции и долю каждого вида по массе
2. **Выбрать референсную температуру** (обычно 20 °C) и найти табличные значения R_{ref}
3. **Установить рабочую температуру** камеры $T$ и коэффициент Q₁₀
4. **Рассчитать** $R(T)$ по формуле Аррениуса
5. **Определить** средневзвешенную массу товара $m_{product}$ с учётом оборота
6. **Вычислить** общий тепловой поток:

$$Q_{resp, total} = m_{product} \cdot R(T), \quad [W]$$

7. **Применить коэффициент неравномерности** 0,7–0,85 (т. к. в реальной камере товар загружается постепенно, а не одновременно)

### Пример расчёта

**Дано:** камера овощехранилища содержит яблоки и груши.
- Объём: $V = 100$ м³
- Плотность укладки яблок: 350 кг/м³
- Плотность укладки груш: 320 кг/м³
- Доля яблок: 60 %, груш: 40 %
- Температура хранения: 2 °C
- Q₁₀ (яблоки) = 2,2; Q₁₀ (груши) = 2,5
- R₂₀ (яблоки) = 3 мВт/кг; R₂₀ (груши) = 5 мВт/кг

**Решение:**

Средняя плотность: $\rho_{lay, avg} = 0,6 \cdot 350 + 0,4 \cdot 320 = 338$ кг/м³

Общая масса: $m = 100 \cdot 338 = 33\,800$ кг

Для яблок при 2 °C:
$$R_{яблоки}(2°C) = 3 \cdot 2,2^{(2-20)/10} = 3 \cdot 2,2^{-1,8} \approx 0,72 \text{ мВт/кг}$$

Для груш при 2 °C:
$$R_{груши}(2°C) = 5 \cdot 2,5^{-1,8} \approx 0,95 \text{ мВт/кг}$$

Тепловыделение:
- От яблок: $Q_1 = 33\,800 \cdot 0,6 \cdot 0,72 \cdot 10^{-3} = 14,6$ кВт
- От груш: $Q_2 = 33\,800 \cdot 0,4 \cdot 0,95 \cdot 10^{-3} = 12,8$ кВт

Итого: $Q_{resp} \approx 27,4$ кВт; с коэффициентом неравномерности 0,8 → **21,9 кВт**

## Применение в ОВК системах

### Типы холодильных камер

- **Статические (неконтролируемая атмосфера, ULO)** — температура ≤ 0 °C, дыхание снижено, но остаётся значимой нагрузкой
- **Камеры с контролируемой атмосферой (CA)** — сниженный O₂ (2–5 %) замедляет метаболизм на 30–70 %
- **Камеры с модифицированной атмосферой (MA)** — пассивный контроль через упаковку
- **Холодильные витрины розничной торговли** — 5–10 °C, дыхание остаётся активным

### Климатические зоны

В южных регионах с летним хранением температура может быть выше, что резко увеличивает тепловую нагрузку на охлаждение. В северных регионах с холодным складом она ниже, нагрузка снижается.

## Стандарты и нормативы

- **ASHRAE Handbook — Refrigeration** (ASHRAE, 2022) — базовый справочник с таблицами удельной теплоты дыхания для всех основных культур
- **ISO 23045:2021** — хранение свежих фруктов и овощей (неупакованные) — общие требования
- **СП 41.13330.2020** — строительное проектирование овощехранилищ и холодильных сооружений
- **ГОСТ Р 50779.21** — методика определения показателей качества хранения

## Практические рекомендации

1. **Консервативный подход:** использовать верхние границы табличных значений R_{ref} и Q₁₀ при неопределённости
2. **Оборот товара:** если камера работает в режиме постоянного ввода/вывода, применять коэффициент 0,7–0,8 вместо полной массы одновременно
3. **Первые сутки критичны:** в первые 24–48 часов после загрузки свежего товара тепловыделение может быть на 20–30 % выше табличного
4. **Упаковка и вентиляция:** плотная укладка с плохой циркуляцией воздуха локально увеличивает тепловыделение
5. **Регулярная актуализация:** таблицы из справочников периодически уточняются; при расчётах критичного объекта проверять источники не старше 5 лет
