---
title: "Чувствительное тепло"
aliases: ["Чувствительное тепло"]
weight: 1
description: "Расчёт явного теплового нагруженния при охлаждении пищевых продуктов выше точки замерзания в холодильных системах."
---
## Обзор

Чувствительное тепло (sensible heat) — это тепловая энергия, которая должна быть удалена из пищевого продукта при его охлаждении выше точки замерзания без изменения его агрегатного состояния. В проектировании холодильных систем расчёт чувствительной теплоты является первоочередной задачей, поскольку определяет холодопроизводительность оборудования, необходимую на этапе ввода объекта в эксплуатацию и режиме быстрого охлаждения (pulldown).

Чувствительное тепло отличается от скрытого тепла (latent heat), выделяемого при фазовом переходе, и от теплоты дыхания живых тканей. Для большинства фруктов, овощей, мяса и молочных продуктов стадия охлаждения выше 0 °C занимает значительный период и сопровождается максимальной тепловой нагрузкой на компрессор. Понимание механизма чувствительного теплообмена критически важно для выбора холодильного агрегата, расчёта времени охлаждения и оптимизации энергопотребления системы.

## Физические принципы и теоретические основы

Явная теплота связана с изменением температуры вещества согласно фундаментальному уравнению теплопередачи:

$$Q_{\text{сн}} = m \cdot c_p \cdot \Delta T$$

где:
- $Q_{\text{сн}}$ — количество явного тепла, кДж;
- $m$ — масса продукта, кг;
- $c_p$ — удельная теплоёмкость при постоянном давлении, кДж/(кг·К);
- $\Delta T$ — разность температур, К (или °C).

Величина удельной теплоёмкости зависит от состава продукта (содержание воды, жира, белков, углеводов) и его текущей температуры. Для большинства продуктов животного происхождения и растительной продукции $c_p$ находится в диапазоне **3,5–4,2 кДж/(кг·К)**, что близко к теплоёмкости воды (4,18 кДж/(кг·К)), поскольку содержание влаги в них составляет 70–95 %.

При охлаждении продукта в двухстадийном режиме (быстрое охлаждение от начальной температуры $T_0$ до температуры хранения $T_{\text{хр}}$) общая тепловая нагрузка:

$$Q_{\text{полн}} = Q_{\text{сн}} + Q_{\text{сн,дых}} + Q_{\text{сн,дыхание}}$$

где третий член учитывает теплоту дыхания (для свежей продукции), которая также проявляется как явное тепло при $T > 0$ °C.

## Компоненты и конструкция расчёта

### Массовый расход и количество продукта

Чувствительная теплота рассчитывается на основе полной массы поступившего продукта в течение суток или периода загрузки. Для непрерывных холодильных систем используется:

$$\dot{Q}_{\text{сн}} = \dot{m} \cdot c_p \cdot \Delta T \quad \text{[Вт]}$$

где $\dot{m}$ — массовый расход, кг/ч. Типичные массовые расходы в камерах созревания мяса: 500–2000 кг/сут., в овощехранилищах: 5000–50 000 кг/сут.

### Удельная теплоёмкость выше точки замерзания

Удельная теплоёмкость варьируется с температурой и составом:

| Продукт | $c_p$, кДж/(кг·К) | Диапазон T, °C |
|---------|-------------------|----------------|
| Говядина свежая | 3,47 | 0…20 |
| Молоко | 3,93 | 0…15 |
| Яблоки | 3,65 | 0…20 |
| Картофель | 3,51 | 0…20 |
| Рыба (филе) | 3,69 | 0…15 |

Более точные значения приводятся в справочниках ASHRAE Handbook — Refrigeration (Chapter 10, Properties of Foods).

### Температурный режим охлаждения

**Начальная температура продукта** $T_0$ — температура в момент поступления в холодильную камеру (для мяса: 15–25 °C, для овощей с поля: 20–30 °C).

**Конечная температура хранения** $T_{\text{хр}}$ — установившаяся температура в камере (для мяса: −2…+4 °C, для овощей: 0…+8 °C).

**Разность температур**: $\Delta T = T_0 - T_{\text{хр}}$. Например, для охлаждения свежего мяса с 20 °C до 2 °C: $\Delta T = 18$ К.

### Время охлаждения и режимы

**Режим быстрого охлаждения (pulldown)** — фаза интенсивного отвода тепла в первые часы после загрузки, когда компрессор работает на максимальной мощности. Время pulldown зависит от:
- Размеров и формы камеры;
- Интенсивности циркуляции воздуха (скорость 2–5 м/с);
- Разницы температур испарителя и продукта (ΔT = 8–15 К);
- Начального теплосодержания продукта.

Типовое время охлаждения мяса массой 1000 кг с 20 °C до 2 °C в камере объёмом 20 м³: **4–8 часов**.

**Стационарный режим** — состояние, когда продукт и камера находятся в тепловом равновесии. Чувствительная теплота в этом режиме практически отсутствует и заменяется компенсационной нагрузкой от инфильтрации тепла, вентиляции и технологических работ.

## Методы расчёта и методика проектирования

### Базовый расчет теплопроизводительности

Холодильная мощность, необходимая на этапе pulldown:

$$Q_{\text{расч}} = \frac{m \cdot c_p \cdot \Delta T}{t_{\text{охл}} \cdot 3600} \quad \text{[кВт]}$$

где $t_{\text{охл}}$ — время охлаждения в часах.

**Пример:** Охлаждение 5000 кг мяса с 20 °C до 2 °C за 6 часов при $c_p = 3,47$ кДж/(кг·К):

$$Q_{\text{расч}} = \frac{5000 \cdot 3,47 \cdot 18}{6 \cdot 3600} = \frac{312600}{21600} \approx 14,5 \text{ кВт}$$

### Учёт коэффициента безопасности

При проектировании вводится коэффициент запаса $k = 1,15–1,25$ на неравномерность загрузки, колебания начальной температуры и неидеальность системы:

$$Q_{\text{проект}} = Q_{\text{расч}} \cdot k = 14,5 \cdot 1,2 = 17,4 \text{ кВт}$$

### Двухстадийное охлаждение

Если охлаждение разделено на две стадии (например, предварительное охлаждение на 8 К за 3 ч, затем охлаждение на 10 К за 6 ч):

$$Q_1 = \frac{5000 \cdot 3,47 \cdot 8}{3 \cdot 3600} = 3,86 \text{ кВт}$$

$$Q_2 = \frac{5000 \cdot 3,47 \cdot 10}{6 \cdot 3600} = 4,81 \text{ кВт}$$

Первая стадия требует более высокую холодопроизводительность.

## Применение в ОВК и холодильных системах

### Промышленное производство мяса и птицы

В убойных цехах свежевырезанное мясо поступает при температуре 35–38 °C (внутри туши) и должно охладиться до 0…+4 °C за 24–48 часов (требование ГОСТ Р 54315-2011 для говядины). Вычисление чувствительной теплоты производится для каждой камеры охлаждения отдельно, с учётом ёмкости загрузки и режима работы.

### Хранилища фруктов и овощей

Для яблок, груш, картофеля начальная полевая температура может достигать 25–30 °C. Быстрое охлаждение до 0…+2 °C в течение 24–72 часов минимизирует дыхание и потери массы. Дополнительный расчёт теплоты дыхания может увеличить общую нагрузку на 10–20 % (в зависимости от вида и сорта).

### Рыбо- и морепродукты

Свежая рыба охлаждается от поступления (обычно 15–20 °C) до −1…+3 °C за 4–6 часов. Специфическая теплоёмкость рыбы выше, чем мяса: $c_p \approx 3,7$ кДж/(кг·К).

### Молочные продукты

Свежее молоко с ферм поступает при 35–40 °C и охлаждается до 4 °C за 2–4 часа. Высокая удельная теплоёмкость молока ($c_p = 3,93$ кДж/(кг·К)) требует мощных холодильных установок на молокозаводах.

## Стандарты и нормативы

- **ASHRAE Handbook — Refrigeration (2018, Chapter 10)**: подробные таблицы термофизических свойств пищевых продуктов, методы расчёта времени охлаждения (Plank-метод, численные модели).
- **ISO 23093-1:2020**: пищевые продукты — холодильная цепь — Часть 1: спецификация и методы расчёта.
- **ГОСТ Р 54315-2011**: охлажденное мясо — общие технические условия (включает требования к температурному режиму охлаждения).
- **СНиП 2.04.05-86** (актуализированный как СП 60.13330): Внутренние санитарно-технические системы зданий (раздел про холодильные помещения).
- **ГОСТ 30494-2011**: здоровые холодильные помещения — параметры микроклимата.

## Практические рекомендации

### Типовые диапазоны значений

| Параметр | Типовое значение |
|----------|-----------------|
| Удельная теплоёмкость продуктов | 3,5–4,2 кДж/(кг·К) |
| Начальная температура (со склада) | 15–30 °C |
| Конечная температура хранения | −2…+8 °C |
| Время pulldown | 4–72 часа (в зависимости от продукта) |
| Коэффициент запаса при проектировании | 1,15–1,30 |
| Скорость воздуха в камере | 2–5 м/с |

### Типовые ошибки проектирования

1. **Игнорирование дыхания продукции**: для живых тканей (фрукты, овощи, рыба) теплота дыхания может составить 10–30 % от чувствительной теплоты и не должна пренебрегаться.

2. **Недоучёт инфильтрации**: во время pulldown открываются двери, проникает наружный воздух, что увеличивает нагрузку на 15–25 %.

3. **Использование усреднённых значений $c_p$**: следует уточнять удельную теплоёмкость для конкретного продукта в справочниках ASHRAE или путём экспериментальных испытаний (в соответствии с ISO 4170).

4. **Недостаточный запас по мощности**: холодильный агрегат должен быть выбран с учётом максимального сценария загрузки, а не среднего случая.

### Алгоритм проектировщика

1. Определить тип продукта и уточнить $c_p$ из справочника.
2. Установить начальную и конечную температуры процесса охлаждения.
3. Рассчитать $\Delta T$ и время охлаждения на основе технологического регламента.
4. Вычислить $Q_{\text{расч}}$ по формуле для режима pulldown.
5. Добавить 15–20 % запаса на неопределённость и инфильтрацию.
6. Выбрать холодильный агрегат с холодопроизводительностью $\geq Q_{\text{проект}}$.
7. Провести проверку по установленной мощности электрооборудования и согласовать с энергосистемой.
