---
title: "Расчет теплопередачи через ограждающие конструкции"
aliases: ["Расчет теплопередачи через ограждающие конструкции"]
description: "Комплексные методы расчета теплопередачи через ограждающие конструкции холодильных помещений, включая U-коэффициенты стен, потолков и полов, R-значения изоляции, эффекты тепловых мостиков, учет контакта с грунтом и разницу температур соседних помещений"
weight: 3
---

Теплопередача через ограждающие конструкции представляет собой передачу тепла через оболочку здания холодильных помещений в результате разницы температур между внутренними и наружными условиями. Эти нагрузки составляют основной компонент общей холодильной нагрузки и требуют точного расчета для правильного выбора оборудования и анализа энергопотребления.

## Основное уравнение теплопередачи

Базовая теплопередача через компоненты ограждающей конструкции следует закону Фурье, адаптированному для одномерного стационарного теплопроводящего потока:

**Q = U × A × ΔT**

Где:
- Q = Скорость теплопередачи (кДж/ч или Вт)
- U = Общий коэффициент теплопередачи (Вт/м²·К)
- A = Площадь поверхности (м²)
- ΔT = Разница температур между внутренним и наружным воздухом (К)

Для холодильных помещений это уравнение должно учитывать множественные компоненты ограждающей конструкции с различными тепловыми свойствами и температурными градиентами.

## Общий коэффициент теплопередачи (U-значение)

U-значение представляет скорость теплопередачи через ограждающую конструкцию, включая все слои материалов и поверхностные сопротивления.

### Методология расчета

Общее тепловое сопротивление (R-total) включает:

**R-total = R-внутри + R-1 + R-2 + ... + R-n + R-снаружи**

**U = 1 / R-total**

Где:
- R-внутри = Сопротивление внутреннего пограничного слоя воздуха (м²·К/Вт)
- R-1, R-2, ... R-n = Тепловое сопротивление каждого слоя материала (м²·К/Вт)
- R-снаружи = Сопротивление наружного пограничного слоя воздуха (м²·К/Вт)

### Сопротивления пограничного слоя воздуха

Коэффициенты пограничного слоя зависят от скорости воздуха, ориентации поверхности и излучательности.

**Стандартные сопротивления пограничного слоя воздуха (единицы IP):**

| Положение поверхности | Движение воздуха | Сопротивление (м²·К/Вт) | Коэффициент (Вт/м²·К) |
|------------------|--------------|---------------------------|---------------------------|
| Внутренняя вертикальная стена | Неподвижный воздух | 0.12 | 8.3 |
| Внутренний горизонтальный потолок | Поток тепла вверх | 0.11 | 9.3 |
| Внутренний горизонтальный пол | Поток тепла вниз | 0.16 | 6.2 |
| Наружная вертикальная стена | Ветер 3.4 м/с | 0.030 | 33.3 |
| Наружная вертикальная стена | Ветер 6.7 м/с | 0.019 | 52.6 |
| Наружная горизонтальная поверхность | Ветер 3.4 м/с | 0.030 | 33.3 |

**Стандартные сопротивления пограничного слоя воздуха (единицы СИ):**

| Положение поверхности | Движение воздуха | Сопротивление (м²·К/Вт) | Коэффициент (Вт/м²·К) |
|------------------|--------------|---------------------|----------------------|
| Внутренняя вертикальная стена | Неподвижный воздух | 0.12 | 8.3 |
| Внутренний горизонтальный потолок | Поток тепла вверх | 0.11 | 9.3 |
| Внутренний горизонтальный пол | Поток тепла вниз | 0.16 | 6.2 |
| Наружная вертикальная стена | Ветер 3.4 м/с | 0.030 | 33.3 |
| Наружная вертикальная стена | Ветер 6.7 м/с | 0.019 | 52.6 |
| Наружная горизонтальная поверхность | Ветер 3.4 м/с | 0.030 | 33.3 |

Справка: ASHRAE Fundamentals Handbook, Глава 27 - Теплопередача, воздух и влажность в утепленных конструкциях

## R-значения изоляционных материалов

Тепловое сопротивление изоляционных материалов является основным барьером для теплопередачи в холодильных помещениях.

### Распространенные изоляционные материалы

**Тепловые свойства изоляционных материалов при средней температуре 23.9°C:**

| Материал | Плотность (кг/м³) | k-значение (Вт·м/м²·К) | R-значение на дюйм (м²·К/Вт·м) |
|----------|------------------|---------------------------|-------------------------------------|
| Полиуретановая пена (закрытоячеистая) | 32-40 | 0.024-0.027 | 0.037-0.041 |
| Полиизоцианурат пена | 32 | 0.022-0.024 | 0.041-0.045 |
| Экструдированный полистирол (XPS) | 29-40 | 0.031-0.034 | 0.029-0.032 |
| Вспененный полистирол (EPS) | 16-24 | 0.039-0.044 | 0.023-0.025 |
| Минеральная плита | 128-192 | 0.050-0.056 | 0.018-0.020 |
| Стекловолокно | 10-16 | 0.043-0.051 | 0.020-0.023 |
| Ячеистое стекло | 136 | 0.056-0.065 | 0.015-0.018 |
| Пробковая плита | 112-136 | 0.051-0.056 | 0.018-0.020 |

**Примечание:** Теплопроводность (k-значение) увеличивается с ростом температуры и влажности. Для холодильных приложений используйте k-значения при средней рабочей температуре.

### Влияние температуры на эффективность изоляции

Теплопроводность изоляции варьируется с температурой. Для точных расчетов:

**k(T) = k₀ + a·T + b·T²**

Где:
- k(T) = Теплопроводность при температуре T
- k₀ = Справочная теплопроводность
- a, b = Коэффициенты, специфичные для материала
- T = Средняя температура (°C)

Для полиуретановой пены:
- k увеличивается примерно на 0.5-1.0% на каждые 5.6°C повышения температуры выше 23.9°C

### Рекомендуемая толщина изоляции

**Минимальные R-значения изоляции для холодильных помещений:**

| Диапазон температуры помещения | R-значение стены (м²·К/Вт) | R-значение потолка/пола (м²·К/Вт) | R-значение пола (м²·К/Вт) |
|------------------------|------------------------------|----------------------------------|-------------------------------|
| +10°C to +15.6°C | 2.6-3.3 | 3.3-4.4 | 1.8-2.6 |
| +1.7°C to +10°C | 3.3-4.4 | 4.4-5.3 | 2.6-3.5 |
| -6.1°C to +1.7°C | 4.4-5.3 | 5.3-6.7 | 3.5-4.4 |
| -17.8°C to -6.1°C | 5.3-6.7 | 6.7-8.6 | 4.4-5.3 |
| -23.3°C to -17.8°C | 6.7-8.6 | 8.6-10.6 | 5.3-6.7 |
| Ниже -23.3°C | 8.6+ | 10.6+ | 6.7+ |

Справка: ASHRAE Refrigeration Handbook, Глава 24 - Проектирование холодильных помещений

## Тепловые мостики

Тепловые мостики - это локализованные зоны повышенной теплопередачи, которые обходят изоляцию, создавая пути минимального сопротивления для потока тепла.

### Распространенные места тепловых мостиков

1. **Структурные проникновения:**
   - Стальные колонны через утепленные стены
   - Бетонные или стальные балки
   - Анкеры стен и крепежи
   - Подвески подвесного потолка

2. **Разрывы ограждающей конструкции:**
   - Соединения стена-пол
   - Соединения стена-потолок
   - Угловые узлы
   - Коробки и косяки дверей

3. **Проникновения инженерных систем:**
   - Электрические трубопроводы
   - Проникновения трубопроводов
   - Проникновения воздуховодов
   - Кабельные лотки

### Методы расчета тепловых мостиков

**Метод 1: Линейная теплопередача**

Для краевых и переходных эффектов:

**Q = Ψ × L × ΔT**

Где:
- Ψ = Линейная теплопередача (Вт/м·К)
- L = Длина теплового мостика (м)
- ΔT = Разница температур (К)

**Метод 2: Точечная теплопередача**

Для изолированных проникновений:

**Q = χ × n × ΔT**

Где:
- χ = Точечная теплопередача (Вт/К)
- n = Количество идентичных проникновений
- ΔT = Разница температур (К)

**Метод 3: Эффективное U-значение**

Для конструкций с распределенными тепловыми мостиками:

**U-effective = U-clear × f-clear + U-bridge × f-bridge**

Где:
- U-clear = U-значение участка без мостика
- f-clear = Доля площади без мостика
- U-bridge = U-значение теплового мостика
- f-bridge = Доля площади теплового мостика

### Влияние теплового мостика

**Типичное увеличение теплопередачи через тепловые мостики:**

| Тип теплового мостика | Увеличение теплопередачи | Коэффициент U-effective |
|---------------------|-------------------|-------------------|
| Стальной каркас (40.6 см шаг) | 30-50% | 1.3-1.5 |
| Стальной каркас (61 см шаг) | 20-35% | 1.2-1.35 |
| Структурные стальные проникновения | 40-100% | 1.4-2.0 |
| Система подвесного потолка | 15-25% | 1.15-1.25 |
| Стыки панелей (плохая герметизация) | 10-20% | 1.1-1.2 |

### Стратегии снижения влияния

1. **Тепловые разрывы:**
   - Использование неметаллических распорок между металлическими компонентами
   - Установка материалов с тепловым разрывом на структурных соединениях
   - Выбор систем панелей с тепловыми разрывами на стыках

2. **Конструкционное проектирование:**
   - Размещение конструктивных элементов снаружи утепленной оболочки
   - Использование изолированных бетонных форм (ICF)
   - Минимизация проникновений через изоляцию

3. **Детали монтажа:**
   - Непрерывные слои изоляции
   - Разреженные стены для глубокой изоляции
   - Надлежащая герметизация всех проникновений

## Полы в контакте с грунтом

Теплопередача через полы в контакте с грунтом требует особого рассмотрения из-за тепловых свойств почвы и эффектов глубины.

### Механизмы теплопередачи

Тепловой поток из холодильных помещений в грунт происходит через:
1. Теплопроводность через плиту пола и подстилающий грунт
2. Накопление тепла в массе грунта (переходные эффекты)
3. Миграцию влаги и фазовые переходы

### Методы расчета

**Метод 1: Упрощенный стационарный расчет**

Для предварительных расчетов:

**Q = A × ΔT / (R-floor + R-soil)**

Где:
- R-floor = Тепловое сопротивление конструкции пола и изоляции
- R-soil = Эффективное сопротивление грунта (обычно 0.35-0.70 м²·К/Вт)

**Метод 2: Модель ASHRAE для теплопередачи через грунт**

Коэффициент теплопередачи через грунт зависит от размеров пола и характеристик периметра:

**U-ground = (P/A) × F + k-soil/d**

Где:
- P = Периметр пола (м)
- A = Площадь пола (м²)
- F = Коэффициент теплопередачи по периметру (Вт/м·К)
- k-soil = Теплопроводность грунта (Вт/м·К)
- d = Глубина под поверхностью (м)

**Тепловые свойства грунта:**

| Тип грунта | Теплопроводность (Вт/м·К) | Плотность (кг/м³) |
|-----------|----------------------|------------------|
| Глина или ил (сухие) | 1.15-1.44 | 1120-1600 |
| Глина или ил (влажные) | 1.58-2.02 | 1600-1920 |
| Песок и гравий (сухие) | 1.44-2.02 | 1440-1760 |
| Песок и гравий (влажные) | 2.16-2.88 | 1760-2080 |
| Скала (монолитная) | 2.59-4.03 | 2240-2880 |
| Мерзлый грунт | 2.88-3.46 | Переменная |

Справка: ASHRAE Fundamentals Handbook, Глава 18 - Расчет охлаждающих и нагревающих нагрузок для нежилых зданий

### Конфигурация теплоизоляции пола

**Рекомендуемая теплоизоляция пола:**

| Температура помещения | R-значение полного покрытия | R-значение периметра | Ширина периметра |
|-------------------|----------------------|-------------------|-----------------|
| +1.7°C to +10°C | 1.8-2.6 | 2.6-3.5 | 1.2-1.8 м |
| -6.1°C to +1.7°C | 2.6-3.5 | 3.5-4.4 | 1.8-2.4 м |
| -17.8°C to -6.1°C | 3.5-5.3 | 4.4-5.3 | 2.4-3.0 м |
| Ниже -17.8°C | 5.3+ | 5.3+ | 3.0-4.6 м |

### Подпольное отопление

Для помещений ниже +1.7°C подпольное отопление предотвращает:
- Промерзание грунта и вспучивание
- Миграцию влаги и образование ледяных линз
- Повреждение конструкции плиты пола

**Нагрузка подпольного отопления:**

**Q-heater = Q-refrigerated + Q-downward-loss + Safety-factor**

Типичная плотность подпольного отопления: 17-34 Вт/м²

Стратегия управления: поддерживать температуру под плитой в диапазоне 4-10°C

## Освещаемые солнцем поверхности

Солнечное излучение значительно увеличивает теплопередачу через освещаемые поверхности, особенно крыши.

### Компоненты солнечного теплопередачи

Общая теплопередача через освещаемые солнцем поверхности:

**Q-total = Q-conduction + Q-solar**

**Q-solar = U × A × (TETD) × CLF**

Где:
- TETD = Полная эквивалентная разница температур (К)
- CLF = Коэффициент охлаждающей нагрузки (учитывает тепловую массу)

### Эффективная солнечная температура

Эффективная солнечная температура объединяет температуру наружного воздуха с эффектами солнечного излучения:

**T-sol-air = T-outdoor + (α × I-total / h-o) - ε × ΔR / h-o**

Где:
- α = Солнечная поглощаемость поверхности (0.3-0.9)
- I-total = Интенсивность полного солнечного излучения (Вт/м²)
- h-o = Коэффициент теплопередачи наружной поверхности (Вт/м²·К)
- ε = Излучательность поверхности (0.8-0.95)
- ΔR = Разница между длинноволновым излучением от поверхности и окружающей среды (обычно 199 Вт/м²)

**Солнечная поглощаемость по цвету поверхности:**

| Цвет/материал поверхности | Солнечная поглощаемость (α) |
|------------------------|----------------------|
| Белая краска или покрытие | 0.20-0.35 |
| Светлые кремовые или слоновой кости оттенки | 0.35-0.50 |
| Средние цвета (загар, палевый) | 0.50-0.70 |
| Темные цвета (коричневый, красный) | 0.70-0.85 |
| Черная поверхность | 0.85-0.95 |
| Светлый металл (алюминий) | 0.10-0.40 |
| Выветренный металл | 0.50-0.70 |

### Пиковые эффективные солнечные температуры

**Типичные пиковые эффективные солнечные температуры (день расчетной температуры 35°C):**

| Ориентация поверхности | Темная крыша | Светлая крыша | Темная стена | Светлая стена |
|--------------------|-----------|------------|-----------|------------|
| Горизонтальная (крыша) | 76-82°C | 49-54°C | - | - |
| Южная сторона | - | - | 46-52°C | 40-43°C |
| Восточная/западная | - | - | 49-54°C | 43-46°C |
| Северная сторона | - | - | 38-40°C | 35-38°C |

### Стратегии снижения влияния

1. **Холодные крыши:**
   - Высокая солнечная отражаемость (SR > 0.65)
   - Высокая тепловая излучательность (ε > 0.85)
   - Снижает пиковую эффективную солнечную температуру на 17-28°C

2. **Дополнительная изоляция:**
   - Увеличение изоляции крыши до минимума 7 м²·К/Вт
   - Использование изоляции с низкой тепловой диффузией

3. **Вентилируемые системы крыш:**
   - Воздушный зазор между кровельной мембраной и изоляцией
   - Снижает теплопередачу на 15-25%

## Разница температур в соседних помещениях

Теплопередача от примыкающих некондиционированных или кондиционированных помещений требует отдельного расчета.

### Категории температур соседних помещений

**Типичные условия соседних помещений:**

| Тип соседнего помещения | Диапазон температуры | Коэффициент расчета |
|---------------------|-------------------|-------------------|
| Наружный воздух | Расчетная наружная температура | Использовать полное U-значение |
| Кондиционированный офис/комната отдыха | 21-24°C | Использовать полное U-значение × 0.8-1.0 |
| Механическое/электрическое помещение | 27-32°C | Использовать полное U-значение × 0.7-0.9 |
| Некондиционированное хранилище | 27-35°C | Использовать полное U-значение × 0.6-0.8 |
| Закрытая погрузочная платформа | 21-29°C | Использовать полное U-значение × 0.6-0.8 |
| Морозильник в холодильнике | Варьируется | Рассчитать точный ΔT |
| Подземное помещение | Температура грунта | Использовать метод контакта с грунтом |

### Расчеты для многотемпературных зон

Для холодильных помещений с несколькими температурными зонами:

**Q-1to2 = U × A × (T-2 - T-1)**

Где зоны пронумерованы от самой холодной (1) к самой теплой (2).

**Рассмотрения при проектировании:**

1. **Расположение зон:**
   - Размещение самых холодных зон в центре здания
   - Минимизация площади поверхности между зонами с большим ΔT
   - Использование буферных зон для снижения температурных скачков

2. **Стратегия изоляции:**
   - Более низкие R-значения приемлемы между зонами с подобными температурами
   - Более высокие R-значения требуются между экстремальными температурными разницами

**Рекомендуемые R-значения между температурными зонами:**

| Разница температур (ΔT) | Минимальное R-значение стены | Минимальное R-значение потолка/пола |
|-----------------------------|---------------------|------------------------------|
| 0-5.6°C | 1.2-1.8 | 1.8-2.3 |
| 5.6-11.1°C | 1.8-2.6 | 2.3-3.3 |
| 11.1-19.4°C | 2.6-3.3 | 3.3-4.4 |
| 19.4-27.8°C | 3.3-4.4 | 4.4-5.3 |
| Выше 27.8°C | 4.4+ | 5.3+ |

## Процедуры расчета теплопередачи

### Пошаговый процесс расчета

**Шаг 1: Определение компонентов ограждающей конструкции**

Идентификация и количественная оценка всех поверхностей ограждающей конструкции:
- Наружные стены (по ориентации)
- Крыша или потолок
- Пол (контакт с грунтом или приподнятый)
- Стены, примыкающие к другим помещениям
- Двери и проемы (расчет отдельно)

**Шаг 2: Определение расчетных температур**

Установление температурных разностей:
- Внутренняя расчетная температура (холодильное помещение)
- Наружная расчетная температура (условия расчета ASHRAE)
- Температуры соседних помещений
- Эффективные солнечные температуры для освещаемых поверхностей

**Шаг 3: Расчет U-значений компонентов**

Для каждого компонента ограждающей конструкции:

a) Перечисление всех слоев материалов с толщиной и k-значениями
b) Расчет R-значения для каждого слоя: R = толщина / k
c) Добавление сопротивлений пограничных слоев воздуха
d) Суммирование полного R-значения: R-total = R-внутри + ΣR-слои + R-снаружи
e) Расчет U-значения: U = 1 / R-total
f) Регулировка для тепловых мостиков, если значимо

**Шаг 4: Расчет площадей поверхностей**

Измерение или расчет площади для каждого компонента:
- Использование чистых площадей (вычтение проемов)
- Учет геометрии здания
- Проверка расчетов площадей

**Шаг 5: Применение уравнения теплопередачи**

Для каждого компонента:

**Q = U × A × ΔT**

Суммирование всех компонентов для общей теплопередачи:

**Q-transmission-total = ΣQ-components**

**Шаг 6: Применение коэффициентов безопасности**

Добавление соответствующих коэффициентов безопасности:
- Старение/осадка изоляции: 5-10%
- Несовершенства установки: 5-10%
- Тепловые мостики (если не рассчитаны явно): 10-20%
- Общая неопределенность: 10-15%

### Пример расчета

**Дано:**
- Температура холодильника: 1.7°C
- Расчетная наружная температура: 35°C
- Конструкция стены: полиуретановая изоляция 10 см между металлическими обшивками
- Размеры стены: 12.2 м × 3.7 м высоты

**Расчет:**

1. Разница температур:
   - ΔT = 35°C - 1.7°C = 33.3°C

2. Расчет U-значения:
   - Сопротивление наружного слоя: R = 0.030
   - Наружная металлическая обшивка (1.27 мм): R = 0.0013 / 51.8 = 0.00003 (пренебрежимо мало)
   - Полиуретановая изоляция (10 см): R = 0.10 × 42 = 4.2
   - Внутренняя металлическая обшивка (1.27 мм): R = 0.00003 (пренебрежимо мало)
   - Сопротивление внутреннего слоя: R = 0.12
   - R-total = 0.030 + 4.2 + 0.12 = 4.35
   - U = 1 / 4.35 = 0.230 Вт/м²·К

3. Расчет площади:
   - A = 12.2 м × 3.7 м = 45.1 м²

4. Расчет теплопередачи:
   - Q = 0.230 × 45.1 × 33.3 = 346 Вт

5. Применение коэффициента теплового мостика (стыки панелей, 15%):
   - Q-adjusted = 346 × 1.15 = 398 Вт

## Дополнительные рассмотрения

### Переходная теплопередача

Для помещений с переменным режимом работы или циклированием:

**Q(t) = U × A × Σ[ΔT-i × CTF-i]**

Где:
- CTF-i = Коэффициенты функции теплопередачи через конструкцию
- ΔT-i = Разница температур в предыдущие временные интервалы

Справка: ASHRAE Fundamentals Handbook, Глава 18 - Расчет охлаждающих и нагревающих нагрузок для нежилых зданий

### Эффекты влажности

Накопление влаги в изоляции снижает тепловые характеристики:

**k-wet = k-dry × (1 + m × MC)**

Где:
- k-wet = Теплопроводность с влагой
- k-dry = Теплопроводность сухого материала
- m = Коэффициент влажности, специфичный для материала
- MC = Содержание влаги (% по объему)

Типичное снижение производительности: увеличение k-значения на 3-5% на каждый 1% содержания влаги по объему

### Трехмерная теплопередача

На углах и в сложных геометриях двумерный или трехмерный анализ методом конечных элементов дает точные результаты, тогда как упрощенные методы занижают теплопередачу на 10-30%.

## Обеспечение качества

### Контрольный список проверки

- [ ] Все компоненты ограждающей конструкции идентифицированы и измерены
- [ ] Тепловые свойства проверены для фактически установленных материалов
- [ ] Температурные разности подтверждены для расчетных условий
- [ ] Сопротивления пограничных слоев воздуха соответствуют ориентации и воздействию
- [ ] Тепловые мостики идентифицированы и количественно определены
- [ ] Расчеты для контакта с грунтом включают свойства грунта
- [ ] Солнечные эффекты включены для освещаемых поверхностей
- [ ] Температуры соседних помещений проверены или оценены консервативно
- [ ] Коэффициенты безопасности применены надлежащим образом
- [ ] Расчеты проверены независимым рецензентом

### Распространенные ошибки

1. **Использование номинальной вместо фактической толщины изоляции**
   - Влияние: занижение теплопередачи на 10-20%

2. **Пренебрежение тепловыми мостиками**
   - Влияние: занижение теплопередачи на 15-50% в зависимости от конструкции

3. **Неправильные эффективные солнечные температуры**
   - Влияние: занижение нагрузок на крышу на 20-40%

4. **Предположение о единообразной температуре грунта**
   - Влияние: ошибка в расчетах нагрузок пола на 15-25%

5. **Недостаточное учитывание старения изоляции**
   - Влияние: занижение теплопередачи на 5-15% в течение срока службы оборудования

## Резюме

Точные расчеты теплопередачи требуют:

1. Детального анализа компонентов ограждающей конструкции с фактическими свойствами материалов
2. Надлежащего учитывания тепловых мостиков и разрывов ограждающей конструкции
3. Признания эффектов контакта с грунтом и солнечного облучения
4. Рассмотрения влияния разницы температур в соседних помещениях
5. Применения соответствующих коэффициентов безопасности для неопределенности

Эти расчеты составляют основу для выбора размера холодильной системы и должны выполняться с высокой степенью точности для обеспечения адекватной производительности, энергоэффективности и контроля температуры в помещении.

Справка: ASHRAE Refrigeration Handbook, Глава 24 - Проектирование холодильных помещений; ASHRAE Fundamentals Handbook, Глава 27 - Теплопередача, воздух и влажность в утепленных конструкциях
