---
title: "Нагрузки на пол"
aliases: ["Нагрузки на пол"]
weight: 3
description: "Расчёт передачи тепла через пол холодильного помещения с учётом теплопроводности грунта, граничных условий и конструкции утепления."
---

## Обзор

Нагрузки на пол (передача тепла через плиту перекрытия на грунт или фундамент) составляют значительную часть общей холодильной нагрузки для объектов, расположенных на уровне или ниже земли. В отличие от вертикальных стен и крыши, тепловой поток через пол определяется не только свойствами утепления, но и температурным режимом подстилающего грунта, который варьируется сезонно и зависит от глубины залегания. Правильный расчёт этих потерь критичен для снижения энергопотребления холодильной системы, особенно в климатических зонах с высокой летней температурой почвы. Данная статья подробно рассматривает методику определения теплопередачи через полы холодильных помещений в соответствии с рекомендациями ASHRAE и европейских норм.

## Физические принципы

Передача тепла через пол в холодильное помещение описывается комбинацией теплопроводности и конвекции:

$$Q_{\text{пол}} = U_{\text{пол}} \cdot A_{\text{пол}} \cdot (T_{\text{грунт}} - T_{\text{внутр}})$$

где:
- $Q_{\text{пол}}$ — тепловой поток, Вт;
- $U_{\text{пол}}$ — коэффициент теплопередачи пола, Вт/(м²·К);
- $A_{\text{пол}}$ — площадь пола, м²;
- $T_{\text{грунт}}$ — эквивалентная температура грунта, °C;
- $T_{\text{внутр}}$ — температура в помещении, °C.

Коэффициент $U$ определяется как:

$$U_{\text{пол}} = \frac{1}{R_{\text{пол}} + R_{\text{бок}}}$$

где $R_{\text{бок}}$ — сопротивление грунта и граничных условий, которое зависит от геометрии и глубины залегания плиты. Температура грунта на глубине не константа, а колеблется с периодом в один год. Среднегодовая температура грунта на глубине 2–3 м приблизительно равна среднегодовой температуре воздуха в данном регионе. Однако для инженерных расчётов часто используют эквивалентную температуру, которая ниже среднегодовой из-за влияния поверхностного слоя и инфильтрации воздуха.

## Компоненты и конструкция

### U-значение утеплённого пола

Коэффициент теплопередачи пола вычисляется через термическое сопротивление конструктивных слоёв:

$$R_{\text{пол}} = R_{\text{бетон}} + R_{\text{утеплитель}} + R_{\text{напольное}} = \frac{d_{\text{бетона}}}{\lambda_{\text{бетона}}} + \frac{d_{\text{утепл}}}{\lambda_{\text{утепл}}} + \frac{d_{\text{пола}}}{\lambda_{\text{пола}}}$$

Типичные значения теплопроводности материалов:
- Бетон: λ = 1,4–1,6 Вт/(м·К);
- Пенополистирол (ПСБ-С): λ = 0,03–0,04 Вт/(м·К);
- Полиуретан (PUR): λ = 0,022–0,028 Вт/(м·К);
- Покрытие из эпоксидной смолы: λ = 0,2 Вт/(м·К).

Для холодильного помещения с внутренней температурой −20 °C и толщиной утеплителя 150 мм (ПСБ-С):

$$R_{\text{утепл}} = \frac{0,15}{0,035} = 4,29 \text{ м}^2\text{·К/Вт}$$

При толщине бетона 200 мм:

$$R_{\text{бетон}} = \frac{0,20}{1,4} = 0,143 \text{ м}^2\text{·К/Вт}$$

Суммарное сопротивление изоляции: $R_{\text{пол}} \approx 4,43$ м²·К/Вт, что даёт $U_{\text{пол}} \approx 0,23$ Вт/(м²·К) (без учёта граничных слоёв грунта).

### Оценка температуры грунта

Температура грунта зависит от климатической зоны, глубины и времени года. Согласно методикам ASHRAE и СНиП 2.02.01-83, применяются следующие расчётные температуры:

| Климатическая зона | Среднегодовая температура грунта, °C | Примечание |
|---|---|---|
| Холодная (I–II) | 0–5 | Вечная мерзлота, сезонное промерзание |
| Умеренная (III–IV) | 5–15 | Европейская часть России, Беларусь |
| Тёплая (V–VI) | 15–20 | Южные регионы, Крым, Кавказ |
| Жаркая (VII) | 20–25 | Средняя Азия |

Для летнего расчёта холодильной нагрузки используют максимальную температуру грунта на глубине 1 м:

$$T_{\text{грунт,макс}} \approx T_{\text{воздуха,макс}} - 3 \text{ °C}$$

(с поправкой на теплоёмкость грунта). Для региона с максимальной температурой воздуха +30 °C расчётная температура грунта на глубине 1 м составит примерно +25–27 °C.

### Потери через кромку плиты

Если пол граничит с неутеплённым фундаментом или фундаментная полоса выступает выше уровня грунта, возникают дополнительные потери тепла по периметру. Линейный коэффициент теплопередачи кромки (Ψ-value) определяется двумерным расчётом и зависит от глубины и ширины кромки:

$$Q_{\text{кромка}} = \Psi \cdot L_{\text{периметр}} \cdot (T_{\text{грунт}} - T_{\text{внутр}})$$

где:
- Ψ — линейный коэффициент, Вт/(м·К);
- $L_{\text{периметр}}$ — длина периметра, м.

Типичные значения Ψ для кромки (при глубине утепления 0,5 м): 0,4–0,6 Вт/(м·К). Для холодильного помещения 10×10 м с периметром 40 м и Ψ = 0,5 Вт/(м²·К), разностью температур 40 К:

$$Q_{\text{кромка}} = 0,5 \times 40 \times 40 = 800 \text{ Вт}$$

### Утепление по периметру

Стандартная практика (согласно ASHRAE и EN ISO 13370) предусматривает укладку вертикального или горизонтального утеплителя по периметру плиты на глубину 0,5–1,0 м. Это снижает Ψ на 30–50 %. Горизонтальное утепление по периметру (шириной 1 м, глубина изоляции 0,1 м) уменьшает потери на 15–25 % в зависимости от конструкции.

### Эффект от подогрева под плитой

В некоторых случаях используется электрический подогрев пола для предотвращения морозного пучения грунта или конденсации. Подогрев трубок (обычно на мощность 10–30 Вт/м²) повышает температуру поверхности грунта под плитой и может увеличить холодильную нагрузку на 5–15 %. Эта нагрузка должна быть добавлена отдельно в расчёт системы.

## Методы расчёта

### Упрощённый метод (ASHRAE)

$$Q_{\text{пол,полн}} = (U_{\text{пол}} \cdot A_{\text{пол}} + \Psi \cdot L_{\text{периметр}}) \cdot (T_{\text{грунт,расч}} - T_{\text{внутр}})$$

### Детальный метод (ISO 13370)

Для плит на грунте вводится параметр B' (характеристический линейный размер):

$$B' = \frac{A_{\text{пол}}}{0,5 \cdot L_{\text{периметр}}}$$

U-значение вычисляется с учётом B':

$$U_{\text{пол}} = \frac{\lambda_{\text{грунта}}}{\pi \cdot B' + d_{\text{утепл}}} \cdot \left(1 + \frac{\pi \cdot B'}{d_{\text{утепл}} + R_{\text{слоёв}}}\right)^{-1}$$

Для помещения 10×10 м (A = 100 м², периметр = 40 м):

$$B' = \frac{100}{0,5 \times 40} = 5 \text{ м}$$

## Применение в ОВК

**Склады и холодильники для замороженных продуктов** (−18…−25 °C): полные нагрузки на пол 20–40 Вт/м² при температуре грунта +20 °C.

**Помещения охлаждения (4…+10 °C)**: нагрузки 30–60 Вт/м² из-за меньшей разности температур (для борьбы с конденсацией требуется более качественное утепление).

**Подземные холодильные камеры**: нагрузки снижаются благодаря более низким температурам грунта на глубине; для помещений на глубине 5 м температура грунта стабильна и близка к среднегодовой (5–10 °C).

## Стандарты и нормативы

- **ASHRAE Handbook – Refrigeration (2022)**: глава «Load Calculations for Refrigerated Spaces», раздел «Transmission Load Through Floors».
- **ISO 13370:2017**: «Thermal performance of buildings — Transmission and ventilation heat transfer — Method for calculation of thermal transmittance of building elements» (расчёт плит на грунте).
- **EN ISO 6946:2017**: коэффициенты теплопередачи строительных конструкций.
- **СНиП 2.02.01-83**: основания и фундаменты (температурный режим грунтов).
- **СП 50.13330.2012** (актуализированный СНиП II-3-79): тепловая защита зданий (расчётные температуры грунтов по климатическим зонам).

## Практические рекомендации

1. **Выбор толщины утеплителя**: для глубокого охлаждения минимум 100 мм ПСБ-С или 80 мм ПУР; для холодильников (+4 °C) — 150–200 мм.
2. **Граничные условия**: при расчёте полов на уровне земли или выше используйте минимальную среднегодовую температуру грунта; при подземном размещении — значения на соответствующей глубине.
3. **Коэффициент безопасности**: добавьте 10–15 % к расчётной нагрузке для учёта неопределённостей в свойствах грунта и возможного смещения изоляции.
4. **Проверка конденсации**: температура внутренней поверхности пола не должна быть ниже точки росы внутреннего воздуха; для помещений с влажностью >80 % требуется паробарьер высокой плотности (sd > 100 м).
5. **Типовые диапазоны U для полов**: 0,15–0,30 Вт/(м²·К) (включая граничные эффекты) в зависимости от толщины изоляции и конструкции.
