---
title: "Инфильтрация и передача тепла"
aliases: ["Инфильтрация и передача тепла"]
weight: 4
description: "Расчёт тепловых нагрузок от инфильтрации воздуха и передачи тепла через ограждающие конструкции холодильных камер."
---

## Обзор

Инфильтрация воздуха и передача тепла через ограждающие конструкции являются основными источниками тепловых нагрузок в холодильных камерах и холодильных складах. Инфильтрация — это неконтролируемое поступление наружного воздуха через зазоры, щели и при открывании дверей; передача тепла — процесс теплопроводности через стены, потолок и пол. Совокупные нагрузки от этих факторов могут составлять 30–60 % от общей холодопроизводительности, требуемой системой ОВК и холодоснабжения. Правильный расчёт этих параметров критичен для выбора холодильной машины, определения мощности испарителя и обеспечения энергоэффективности объекта.

## Физические принципы

### Передача тепла через ограждение

Тепловой поток через однослойное ограждение определяется законом Фурье:

$$Q_{\text{тр}} = U \cdot A \cdot \Delta T$$

где:
- $U$ — коэффициент теплопередачи, Вт/(м²·К);
- $A$ — площадь ограждения, м²;
- $\Delta T$ — разность температур внутри и снаружи камеры, К (или °С).

Коэффициент теплопередачи многослойного ограждения:

$$\frac{1}{U} = R_{\text{внутр}} + \sum_{i=1}^{n} \frac{\delta_i}{\lambda_i} + R_{\text{внешн}}$$

где:
- $\delta_i$ — толщина слоя $i$, м;
- $\lambda_i$ — теплопроводность материала, Вт/(м·К);
- $R_{\text{внутр}}$, $R_{\text{внешн}}$ — тепловые сопротивления поверхностных плёнок, м²·К/Вт.

Типовые значения $R$ поверхностных плёнок: 0,12–0,15 м²·К/Вт (внутренняя), 0,05–0,10 м²·К/Вт (внешняя в штиле).

### Инфильтрация воздуха

Инфильтрационное охлаждение связано с поступлением тёплого наружного воздуха, который необходимо охладить до температуры камеры. Тепловая нагрузка:

$$Q_{\text{инф}} = \dot{m}_{\text{инф}} \cdot (h_{\text{нар}} - h_{\text{вн}})$$

или в упрощённой форме (для сухого воздуха):

$$Q_{\text{инф}} = \dot{V}_{\text{инф}} \cdot \rho_{\text{нар}} \cdot c_p \cdot \Delta T$$

где:
- $\dot{m}_{\text{инф}}$ — массовый расход инфильтрующегося воздуха, кг/с;
- $h$ — удельная энтальпия воздуха, кДж/кг;
- $\dot{V}_{\text{инф}}$ — объёмный расход, м³/ч;
- $\rho_{\text{нар}}$ — плотность наружного воздуха, кг/м³;
- $c_p$ — удельная теплоёмкость воздуха, ≈ 1,005 кДж/(кг·К);
- $\Delta T$ — разность температур, К.

При относительной влажности воздуха > 50 % необходимо учитывать влажностную нагрузку, связанную с конденсацией влаги в камере.

## Компоненты и конструкция

### Частота открывания дверей

Число открываний дверей в сутки зависит от типа объекта:
- Розничная торговля: 200–1000 открываний/сут.
- Оптовой склад: 50–200 открываний/сут.
- Производственное холодильное помещение: 10–100 открываний/сут.

Длительность одного открывания обычно составляет 3–10 сек. Суммарная длительность открытия дверей в сутки:

$$t_{\text{откр}} = n_{\text{откр}} \cdot t_{\text{одного}}$$

где $n_{\text{откр}}$ — количество открываний, $t_{\text{одного}}$ — длительность одного открывания, сек.

### Число воздухообменов в час (ACH)

Объём воздуха, поступающий при одном открывании двери площадью $A_{\text{дв}}$ и высотой $h_{\text{дв}}$, оценивается методом эквивалентных воздухообменов:

$$V_{\text{одного}} = k_{\text{ст}} \cdot A_{\text{дв}} \cdot h_{\text{дв}}$$

где $k_{\text{ст}}$ — коэффициент стратификации, обычно 0,5–0,8 (учитывает, что холодный воздух задерживает проникновение тёплого).

Эквивалентное число воздухообменов в час:

$$ACH = \frac{n_{\text{откр}} \cdot t_{\text{одного}} \cdot V_{\text{одного}}}{3600 \cdot V_{\text{камеры}}}$$

где $V_{\text{камеры}}$ — объём камеры, м³.

### Разность энтальпий и влажностная нагрузка

Для влажного воздуха разность энтальпий:

$$\Delta h = c_p \cdot \Delta T + L \cdot \Delta d$$

где:
- $L$ ≈ 2500 кДж/кг — теплота парообразования;
- $\Delta d$ — разность удельной влажности наружного и внутреннего воздуха, кг/кг.

При наружных условиях +25 °C, 60 % относительной влажности и температуре камеры −18 °C удельная влажность воздуха наружу ≈ 0,0115 кг/кг, внутри ≈ 0,001 кг/кг. Влажностная составляющая может добавить 15–30 % к общей нагрузке инфильтрации.

### Эффективность тамбура

Тамбур (шлюз) снижает инфильтрацию, предотвращая прямой контакт помещения с наружной средой. Эффективность тамбура:

$$\eta_{\text{тамб}} = 1 - \frac{Q_{\text{инф, с тамбуром}}}{Q_{\text{инф, без тамбура}}}$$

Типовые значения:
- Без тамбура: $\eta_{\text{тамб}}$ = 0 % (базовый расход).
- С одинарным тамбуром: $\eta_{\text{тамб}}$ = 40–60 %.
- С воздушной завесой: $\eta_{\text{тамб}}$ = 60–85 %.
- С двойными дверями и тамбуром: $\eta_{\text{тамб}}$ = 70–90 %.

## Методы расчёта

### Методика ASHRAE

Согласно ASHRAE Handbook — Refrigeration (SI Edition), инфильтрационная нагрузка определяется по формуле:

$$Q_{\text{инф}} = \frac{n_{\text{откр}} \cdot V_{\text{одного}} \cdot \rho_{\text{нар}} \cdot (h_{\text{нар}} - h_{\text{вн}})}{86400}$$

где результат в кВт при разности энтальпий в кДж/кг и объёме в м³.

Альтернативный метод (для стационарного режима):

$$Q_{\text{инф}} = G_{\text{инф}} \cdot \Delta h_{\text{инф}}$$

где $G_{\text{инф}}$ — массовый расход инфильтрирующегося воздуха (определяется экспериментально или по табличным коэффициентам).

### Расчёт передачи тепла

Для каждой стены, потолка, пола вычисляется коэффициент теплопередачи и определяется градус-часы (градус-дни) в расчётном климатическом периоде:

$$Q_{\text{тр, сред}} = U \cdot A \cdot \Delta T_{\text{сред}}$$

где $\Delta T_{\text{сред}}$ — среднесуточная разность температур между наружной и внутренней средой.

## Применение в ОВК и холодильных системах

### Типовые сценарии

| Тип помещения | Температура, °C | $\Delta T$, K | ACH (по дверям) | Относит. доля инф. нагр., % |
|---|---|---|---|---|
| Морозильная камера | −22…−18 | 40–45 | 3–8 | 40–50 |
| Холодильная камера | −5…+2 | 25–30 | 2–5 | 30–40 |
| Витрина охлаждаемая | +4 | 20–25 | 5–15 | 50–70 |
| Ледяная глазурь | −25…−20 | 45–50 | 1–3 | 35–45 |

### Климатические условия

Расчёты проводятся для наружных условий в соответствии с ГОСТ Р 30494 (СП 131.13330) для соответствующей климатической зоны Российской Федерации:
- Летние расчётные условия: среднесуточная максимальная температура воздуха, относительная влажность 50 % (или данные из смежного ГОСТ).
- Зимние расчётные условия: обычно используются летние (условие охлаждения).

## Стандарты и нормативы

- **ASHRAE Handbook — Refrigeration** (последняя редакция, раздел о расходах тепла и холода).
- **ISO 14243:2005** — холодильные камеры, методы испытания производительности.
- **ГОСТ Р 30494-2016** — методология определения параметров микроклимата в помещениях.
- **СП 131.13330.2018** — СНиП 23-01-99 «Строительная климатология» (актуализированная версия).
- **ГОСТ 22349-97** — холодильное оборудование, классификация и характеристики.

## Практические рекомендации

### Типовые коэффициенты теплопередачи

| Конструкция | Материал утеплителя | Толщина, см | $U$, Вт/(м²·К) |
|---|---|---|---|
| Стена с пенополиуретаном | ППУ | 10 | 0,35–0,45 |
| Стена с минеральной ватой | MW | 15 | 0,20–0,25 |
| Потолок (чердак/кровля) | ППУ | 12 | 0,25–0,30 |
| Пол (бетон + утеплитель) | Пеностекло | 15 | 0,20–0,28 |

### Значения по умолчанию для расчётов

- Удельная плотность наружного воздуха: 1,2 кг/м³ (при +25 °C).
- Удельная теплоёмкость воздуха: 1,005 кДж/(кг·К).
- Типовой объём воздуха при одном открывании двери (высота 2 м, ширина 1 м): 1,0–1,5 м³ (при коэффициенте стратификации 0,6–0,8).

### Частые ошибки

1. **Игнорирование влажностной нагрузки**: влияние может быть более значимым, чем чувствительная нагрузка при температурах выше 0 °C.
2. **Завышение эффективности тамбура**: без особых конструктивных мер (воздушная завеса, двойные двери) реальная эффективность составляет не более 50–60 %.
3. **Неучёт сезонности**: коэффициенты теплопередачи и наружные условия варьируются; расчёт должен проводиться для условий максимальной нагрузки (летний период).
4. **Недооценка частоты открываний**: в торговых помещениях реальная частота может быть на 30–50 % выше прогноза.

Тщательный учёт инфильтрации и передачи тепла обеспечивает надёжность холодильной системы, снижает потребление энергии и улучшает сохраняемость продукции.
