---
title: "Нагрузки на крышу"
aliases: ["Нагрузки на крышу"]
weight: 2
---

```yaml
---
title: "Нагрузки на крышу"
weight: 2
description: "Методика расчета теплопередачи через ограждающие конструкции крыши, учет солнечной радиации и влияние конструктивных элементов на холодильные нагрузки объекта."
---

## Обзор

Нагрузки на крышу представляют собой один из существенных компонентов трансмиссионных тепловых потерь холодильных сооружений, особенно в условиях высокой солнечной инсоляции. В отличие от стен и полов, крыша подвергается одновременному воздействию кондуктивной теплопередачи (из-за разности температур внутри и снаружи), лучистой солнечной энергии и конвективного теплообмена с наружным воздухом. Правильный расчет этих нагрузок критически важен для выбора мощности холодильного оборудования и обеспечения стабильности микроклимата в помещении.

Согласно ASHRAE Handbook — Fundamentals и EN ISO 13370:2017, тепловой поток через крышу определяется суммой кондуктивной и радиационной компонент. Точность прогноза зависит от учета климатических параметров (широты, времени года), свойств материалов ограждения и коэффициентов поверхностного теплообмена.

## Физические принципы

### Кондуктивная теплопередача

Теплопередача через многослойную конструкцию крыши описывается законом Фурье и определяется коэффициентом теплопередачи:

$$U = \frac{1}{R_{\text{общ}}} = \frac{1}{R_{\text{вн}} + \sum R_i + R_{\text{вн}}}$$

где $R_{\text{вн}}$ — термическое сопротивление внутренней и наружной пленок (м²·К/Вт); $R_i$ — сопротивление каждого слоя ограждения.

Для однородного слоя: $R_i = \frac{\delta_i}{\lambda_i}$, где $\delta_i$ — толщина (м), $\lambda_i$ — коэффициент теплопроводности (Вт/(м·К)).

**Типовые коэффициенты теплопередачи утепленных крыш холодильных объектов:**

| Тип конструкции | Толщина утеплителя, мм | U, Вт/(м²·К) |
|---|---|---|
| Кровля + пенополиуретан | 80–100 | 0,35–0,45 |
| Кровля + минвата | 100–150 | 0,25–0,35 |
| Сэндвич-панель (ППУ) | 120–150 | 0,25–0,30 |

### Солнечная радиация

Максимальная прямая солнечная радиация на горизонтальную поверхность в полдень (широта 50°, летнее время) достигает 800–900 Вт/м² в ясный день. Эффективное теплопоступление зависит от **поглощательной способности α** (абсорбции) поверхности:

$$Q_{\text{сол}} = \alpha \cdot I \cdot A_{\text{крыши}}$$

где $I$ — падающая солнечная радиация (Вт/м²); $\alpha$ — коэффициент поглощения (0–1).

**Значения абсорбции для различных поверхностей:**

| Материал | α | Примечание |
|---|---|---|
| Белая краска, светлый металл | 0,25–0,35 | Рекомендуется для холодильных объектов |
| Серая краска, бетон | 0,50–0,70 | Средний уровень |
| Асфальт, темный материал | 0,80–0,95 | Неприемлемо для холодильных сооружений |

Использование светлых покрытий (α = 0,25–0,30) снижает солнечные нагрузки на 60–70 % по сравнению с темными материалами.

## Компоненты и конструкция

### Коэффициент теплопередачи (U)

Величина U зависит от последовательности слоев, начиная с наружной поверхности: защитный слой кровли (гидроизоляция, рубероид, металлическое покрытие), основной утеплитель (пенополиуретан, минеральная вата, экструдированный пенополистирол), пароизоляция, несущая конструкция (железобетон, дерево). Внутренний воздушный промежуток учитывается через $R_{\text{вн}}$ ≈ 0,10–0,13 м²·К/Вт.

Для холодильных сооружений требуется U ≤ 0,30–0,40 Вт/(м²·К) в зависимости от температурного режима.

### Площадь крыши

Геометрическая площадь горизонтальной проекции определяется по планам здания. Для скатных крыш с углом β к горизонтали проектная площадь увеличивается на коэффициент 1/cos(β). Типовые холодильные склады имеют площадь кровли 500–5000 м².

### Солнечное излучение

Интенсивность зависит от:
- **географической широты** (максимум на экваторе, минимум у полюсов);
- **времени года** (летний максимум);
- **времени суток** (полуденный пик);
- **облачности и прозрачности атмосферы**.

ASHRAE предоставляет таблицы максимальных солнечных нагрузок для различных широт и ориентаций. Для России (широта 50–60°) максимальная нагрузка на горизонтальную поверхность летом составляет 700–800 Вт/м².

### Поглощательная способность цвета

Белое покрытие (высокоотражающее, α ≈ 0,25–0,30) поглощает ~25 % падающего потока, остальное отражается. Светлое серое покрытие (α ≈ 0,40–0,50) поглощает вдвое больше энергии. Для холодильных объектов всегда выбирают светлые цвета, так как снижение солнечных нагрузок на 200–300 Вт/м² эквивалентно дополнительной холодопроизводительности 100–150 кВт на площади 500 м².

### Вентилируемые пространства под крышей

Воздушный зазор (вентилируемое чердачное пространство) между кровельным материалом и теплоизоляцией снижает эффективное температурное напор путем конвективного охлаждения наружной поверхности утеплителя. Расчетное снижение температуры может достигать 5–10 °C при естественной вентиляции с интенсивностью 1–2 воздухообмена в час.

Однако в холодильных сооружениях вентилируемые чердаки редко используются из-за риска влагообразования и усложнения герметизации. Предпочтительна невентилируемая конструкция с непрерывным слоем утеплителя.

### Световые фонари и люки

Прозрачные элементы (полиэтилен, поликарбонат, стекло) характеризуются коэффициентом пропускания τ = 0,75–0,90 (без учета отражений). Тепловой поток через световой люк, как правило, в 3–4 раза превышает поток через эквивалентную площадь утепленной крыши.

Суммарная теплопоступление через люк:

$$Q_{\text{люк}} = U_{\text{люка}} \cdot (T_{\text{нар}} - T_{\text{вн}}) \cdot A_{\text{люка}} + \tau \cdot \alpha_{\text{люка}} \cdot I \cdot A_{\text{люка}}$$

Для минимизации нагрузок люки минимизируют или исключают из проекта холодильных помещений.

## Методика расчета

### Кондуктивная составляющая

$$Q_{\text{кондукция}} = U \cdot A_{\text{крыши}} \cdot (T_{\text{нар}} - T_{\text{вн}})$$

где $T_{\text{нар}}$ — расчетная наружная температура (°C); $T_{\text{вн}}$ — расчетная внутренняя температура (°C).

Для холодильного склада с температурой –18 °C в помещении и наружной температурой +32 °C в расчетный час:

$$\Delta T = 32 - (-18) = 50 \text{ K}$$

При площади крыши 1000 м² и U = 0,30 Вт/(м²·К):

$$Q_{\text{кондукция}} = 0,30 \cdot 1000 \cdot 50 = 15 000 \text{ Вт} = 15 \text{ кВт}$$

### Радиационная составляющая

$$Q_{\text{радиация}} = \alpha \cdot I \cdot A_{\text{крыши}}$$

При I = 800 Вт/м², α = 0,30 и площади 1000 м²:

$$Q_{\text{радиация}} = 0,30 \cdot 800 \cdot 1000 = 240 000 \text{ Вт} = 240 \text{ кВт}$$

### Суммарная нагрузка на крышу

$$Q_{\text{крыша, полная}} = Q_{\text{кондукция}} + Q_{\text{радиация}} = 15 + 240 = 255 \text{ кВт}$$

Видно, что в летних условиях солнечная радиация доминирует (94 % нагрузки), что подтверждает критическую важность выбора светлого покрытия.

## Применение в ОВК-системах

### Типы холодильных сооружений

**Холодильные склады продукции** (T = –18…–20 °C, среднегодовая нагрузка 200–400 кВт): крыши проектируют с максимальной теплоизоляцией (U ≤ 0,25 Вт/(м²·К)) и светлыми покрытиями.

**Помещения переработки и упаковки** (T = +4…+10 °C): нагрузки через крышу меньше из-за меньшего температурного напора, но солнечная компонента остается значительной.

**Морозильные камеры** (T = –30…–40 °C): требуют минимального U ≤ 0,20 Вт/(м²·К) и исключения световых проемов.

### Учет климатических зон России

| Климатическая зона | Макс. I в летний день, Вт/м² | Расчетная T, °C | Рекомендуемый U, Вт/(м²·К) |
|---|---|---|---|
| Средняя полоса (Москва, широта 55°) | 750–800 | +32…+35 | 0,30 |
| Южные регионы (Краснодар, 45°) | 850–950 | +38…+42 | 0,25 |
| Северные регионы (Архангельск, 65°) | 600–700 | +25…+30 | 0,35 |

## Стандарты и нормативы

- **ASHRAE Handbook — Fundamentals (2021)**: таблицы солнечной радиации, методы расчета трансмиссионных нагрузок.
- **EN ISO 13370:2017**: тепловые характеристики зданий — теплопередача через ограждающие конструкции.
- **EN ISO 6946:2017**: компоненты зданий — термическое сопротивление и коэффициент теплопередачи.
- **СП 123.1325800.2011 (Российский стандарт)**: проектирование холодильных сооружений.
- **ГОСТ 30494–2011**: здания жилые и общественные — параметры микроклимата в помещениях.

## Практические рекомендации

1. **Выбор покрытия**: используйте светлые отражающие материалы (α = 0,25–0,30). Белые полиэфирные или полиуретановые покрытия предпочтительнее традиционного рубероида.

2. **Толщина утеплителя**: для температур ниже –18 °C применяйте не менее 100–120 мм пенополиуретана или 150–200 мм минеральной ваты.

3. **Избегайте люков и проемов**: каждый квадратный метр светопрозрачной поверхности добавляет 200–300 Вт дополнительной нагрузки летом.

4. **Проверка герметичности**: влага в утеплителе снижает его эффективность на 20–30 %; обеспечьте надежную пароизоляцию с внутренней стороны.

5. **Периодическое обслуживание**: отложение пыли и грязи на светлом покрытии снижает отражательную способность; еженедельная очистка может снизить нагрузки на 10–15 %.

Типовая удельная летняя нагрузка на крышу холодильного объекта составляет 250–400 Вт/м² при правильном проектировании против 600–900 Вт/м² при неоптимальных решениях. Это эквивалентно разнице в холодопроизводительности 125–300 кВт на объекте площадью 500 м².
```
