---
title: "Нагрузки на стены"
aliases: ["Нагрузки на стены"]
weight: 1
description: "Методика расчёта теплопередачи через ограждающие конструкции холодильных камер с учётом коэффициентов теплопередачи, солнечной радиации и тепловых мостов."
---
## Обзор

Нагрузки на стены холодильных и морозильных камер определяют величину тепла, поступающего через ограждающие конструкции в результате разности температур между внешней и внутренней средой, а также под влиянием солнечной радиации. Это один из основных компонентов общей охлаждающей нагрузки (transmission load) холодильного объёма согласно методике ASHRAE Fundamentals Handbook.

Расчёт передачи тепла через стены является критическим этапом при проектировании холодильных сооружений, так как неправильная оценка приводит к недостаточной производительности холодильной машины, перерасходу энергии и нарушению требуемого температурного режима. Точность расчётов зависит от корректного определения теплофизических свойств материалов, геометрических параметров конструкции и учёта влияния солнечного облучения в зависимости от ориентации и географического положения объекта.

## Физические принципы и теоретические основы

Теплопередача через многослойную ограждающую конструкцию стены регулируется законом Фурье и описывается суммарным коэффициентом теплопередачи (U-значением):

$$Q = U \cdot A \cdot \Delta T$$

где:
- $Q$ — тепловой поток, Вт;
- $U$ — коэффициент теплопередачи (U-value), Вт/(м²·К);
- $A$ — площадь поверхности, м²;
- $\Delta T$ — разность температур, К или °C.

Коэффициент теплопередачи стены складывается из последовательного сопротивления всех слоёв конструкции:

$$U = \frac{1}{R_{\text{total}}} = \frac{1}{R_i + R_1 + R_2 + \ldots + R_n + R_e}$$

где:
- $R_i$ — термическое сопротивление внутреннего приграничного слоя (плёнка воздуха), м²·К/Вт;
- $R_n$ — термическое сопротивление каждого слоя материала, м²·К/Вт;
- $R_e$ — термическое сопротивление внешнего приграничного слоя, м²·К/Вт.

Термическое сопротивление однородного слоя рассчитывается как:

$$R = \frac{d}{\lambda}$$

где:
- $d$ — толщина слоя, м;
- $\lambda$ — коэффициент теплопроводности материала, Вт/(м·К).

## Компоненты и конструкция

### Коэффициент теплопередачи U для утеплённых стен

Для современных холодильных сооружений используются многослойные конструкции с промежуточным слоем теплоизоляции. Типичная конструкция включает:

1. **Внешний защитный слой** (кирпич, бетон): λ ≈ 0,7–1,4 Вт/(м·К)
2. **Теплоизоляция** (пенополистирол EPS, PUR, минеральная вата): λ ≈ 0,023–0,045 Вт/(м·К)
3. **Внутренний отделочный слой** (штукатурка, гипсокартон): λ ≈ 0,3–0,7 Вт/(м·К)

Типовые значения U для холодильных камер приведены в таблице:

| Тип конструкции | Толщина изоляции, мм | U, Вт/(м²·К) | Назначение |
|---|---|---|---|
| Стена с PUR | 100 | 0,25–0,28 | Морозильная камера |
| Стена с PUR | 150 | 0,15–0,18 | Глубокая заморозка (≤ –25°C) |
| Стена с EPS | 120 | 0,30–0,35 | Холодильная камера (+2…+8°C) |
| Стена с минватой | 150 | 0,22–0,25 | Камера овощей (+4…+6°C) |

### Расчёт площади стен

Площадь каждой стены холодильного объёма определяется на основе внутренних габаритов камеры:

$$A = H \times L$$

где $H$ — высота стены (внутренняя), м; $L$ — длина или ширина стены, м.

Для зданий сложной геометрии производится учёт всех экспонированных поверхностей отдельно. При расчёте учитываются оконные и дверные проёмы как отдельные элементы с иными значениями U.

### Разница температур между внешней и внутренней средой

Базовая разница температур (ΔT) принимается как разность расчётной температуры окружающей среды и требуемой внутренней температуры камеры:

$$\Delta T = T_{\text{ext}} - T_{\text{int}}$$

Для внутреннего расчётного расхода воздуха в помещении холодильника используется коэффициент внутреннего теплообмена $h_i \approx 8$ Вт/(м²·К), что соответствует естественной конвекции в закрытых холодных объёмах.

Для наружных условий применяются климатические данные по ГОСТ Р 30494 (Климатическое районирование Российской Федерации) либо метеоданные конкретного региона. Типовые наружные расчётные температуры для холодильных сооружений:
- В России (умеренный климат): $T_{\text{ext}} = +32…+35°C$
- Субтропические регионы: $T_{\text{ext}} = +38…+42°C$

### Солнечная радиация на стены

Солнечное облучение увеличивает эффективную наружную температуру поверхности стены на величину солнечного прироста $\Delta T_{\text{sol}}$:

$$\Delta T_{\text{sol}} = \frac{\alpha \cdot I}{h_e}$$

где:
- $\alpha$ — коэффициент поглощения солнечной радиации (0,4–0,8 в зависимости от цвета поверхности);
- $I$ — интенсивность солнечной радиации, Вт/м²;
- $h_e$ — коэффициент наружного теплообмена, Вт/(м²·К), ≈ 25 Вт/(м²·К).

Солнечный прирост интенсивности в максимум составляет:
- Горизонтальные поверхности (крыша): $I \approx 800–1000$ Вт/м²
- Вертикальные поверхности (стены): $I \approx 300–700$ Вт/м² (в зависимости от ориентации и широты)

Это приводит к дополнительному приросту ΔT на 5–15°C в зависимости от ориентации стены и климатического района. Методика ASHRAE рекомендует учитывать солнечное облучение как эффективное увеличение наружной температуры:

$$T_{\text{ext,eff}} = T_{\text{ext}} + \Delta T_{\text{sol}}$$

### Коррекция на тепловые мосты

Тепловые мосты (перемычки, армирующие элементы, крепёжные детали) нарушают однородность теплоизоляции и создают локальные участки повышенной теплопроводности. Их влияние учитывается коэффициентом линейного тепломоста $\psi$, Вт/(м·К):

$$Q_{\text{bridge}} = \sum \psi_i \times l_i \times \Delta T$$

где $l_i$ — длина линейного мостика, м.

Типовые значения линейных теплопередач:
- Стальные швы (плохая изоляция): $\psi \approx 0,15–0,30$ Вт/(м·К)
- Крепления с термопрерыванием: $\psi \approx 0,02–0,08$ Вт/(м·К)

Для холодильных конструкций доля теплопередачи через мосты может составлять 5–15 % от общей величины Q через стену. Коррекцию можно учесть увеличением значения U на 10–15 % либо отдельным расчётом.

### Каркасные элементы конструкции

Несущие элементы (железобетонные колонны, стальные балки) часто имеют значительно выше коэффициент теплопроводности, чем теплоизоляция. Если каркас частично выходит на наружную поверхность, требуется его отдельный расчёт с применением местного коэффициента U или изоляция теплопроводящих элементов.

## Методы расчёта и методика проектирования

### Общая формула теплопередачи через стену

$$Q_{\text{стена}} = U \times A \times (T_{\text{ext}} + \Delta T_{\text{sol}} - T_{\text{int}})$$

### Пошаговый алгоритм расчёта

1. **Определить геометрию**: вычислить площадь каждой стены по внутренним размерам камеры.
2. **Выбрать материалы и толщины**: согласовать конструкцию с требованиями теплоизоляции и нормативами.
3. **Рассчитать U-значение**: суммировать сопротивления всех слоёв.
4. **Уточнить расчётные температуры**: принять наружную температуру по климатическому регионированию, учесть солнечный прирост.
5. **Учесть тепловые мосты**: добавить поправку к U либо отдельно рассчитать потери.
6. **Вычислить нагрузку**: применить формулу с итоговым ΔT.

### Численный пример

Холодильная камера с внутренними размерами 6 м × 4 м × 3 м (H), $T_{\text{int}} = +5°C$. Стена с теплоизоляцией PUR 100 мм, $U = 0,27$ Вт/(м²·К). Две боковые стены (6 × 3 м) ориентированы на запад (солнце), две — на восток. Наружная расчётная температура $T_{\text{ext}} = +32°C$.

**Площадь стен:**
- Западная сторона: $A_1 = 6 \times 3 = 18$ м²
- Восточная сторона: $A_2 = 6 \times 3 = 18$ м²
- Две короткие стороны: $A_3 = A_4 = 4 \times 3 = 12$ м² (в тени)

**Солнечная радиация на западную стену:** $I_{\text{max}} = 500$ Вт/м², $\Delta T_{\text{sol}} = \frac{0,6 \times 500}{25} = 12°C$.

**Нагрузка на западную стену:**
$$Q_1 = 0,27 \times 18 \times [(32 + 12) - 5] = 0,27 \times 18 \times 39 = 189,5 \text{ Вт}$$

**Нагрузка на восточную и теневые стены:** (без солнца, $\Delta T = 32 - 5 = 27°C$)
$$Q_{2,3,4} = 0,27 \times (18 + 12 + 12) \times 27 = 0,27 \times 42 \times 27 = 306,5 \text{ Вт}$$

**Итого через стены:** $Q_{\text{total}} = 189,5 + 306,5 = 496$ Вт.

## Применение в ОВК холодильных систем

### Холодильные камеры (+2…+8°C)

Передача тепла через стены — главная составляющая нагрузки. Используются стены с U ≈ 0,28–0,35 Вт/(м²·К). Солнечное облучение критично для фасадов, обращённых на юг и запад.

### Морозильные камеры (–18…–25°C)

Более толстая изоляция (U ≈ 0,15–0,20 Вт/(м²·К)) требует больших инвестиций, но окупается за счёт существенного снижения нагрузки. Каждый дополнительный сантиметр изоляции может сократить нагрузку на 5–8 %.

### Помещения глубокой заморозки (≤ –30°C)

Требуется особая конструкция с пеной PUR или PIR толщиной 150–200 мм (U ≈ 0,11–0,14 Вт/(м²·К)). Здесь даже малые различия в толщине существенно влияют на энергопотребление.

### Климатические зоны

Географическое положение определяет наружную расчётную температуру:
- **Северные регионы** (Архангельск): $T_{\text{ext}} = +28°C$, солнечная составляющая мала
- **Центральная Россия** (Москва, Санкт-Петербург): $T_{\text{ext}} = +32…+34°C$
- **Южные регионы** (Краснодар, Волгоград): $T_{\text{ext}} = +36…+40°C$, существенное солнечное облучение

## Стандарты и нормативные документы

- **ASHRAE Fundamentals Handbook** (раздел Heat, Air, and Moisture Transport) — методика расчёта U-значений и солнечной нагрузки
- **ISO 6946:2017** (Building components and building elements — Thermal resistance and thermal transmittance) — определение коэффициентов теплопередачи
- **EN 12524:2000** (Building materials and products — Hygrothermal properties) — теплофизические характеристики материалов
- **ГОСТ Р 30494–2016** (Климатическое районирование Российской Федерации для целей проектирования) — расчётные климатические параметры по регионам
- **СП 131.13330.2020** (Строительная климатология) — актуализированная норма с климатическими данными
- **ГОСТ Р 50571.1–2013** (Низковольтные электрические установки) — для расчёта энергопотребления (косвенно)

## Практические рекомендации

### Типовые значения коэффициентов и диапазоны

| Параметр | Значение | Примечание |
|---|---|---|
| Коэффициент поглощения (светлая поверхность) | 0,4–0,5 | Белая краска |
| Коэффициент поглощения (тёмная) | 0,7–0,85 | Тёмно-коричневая, чёрная |
| Коэффициент внутреннего теплообмена | 8 Вт/(м²·К) | Естественная конвекция в камере |
| Коэффициент внешнего теплообмена | 20–30 Вт/(м²·К) | При скорости ветра 3–5 м/с |
| Запас на загрязнение изоляции | +10–15 % | По истечении 5–10 лет эксплуатации |

### Рекомендации по выбору толщины изоляции

1. Начать с минимальной толщины, исходя из требуемого U.
2. Увеличить на 20–30 %, если камера находится в жарком климате или на солнечной стороне.
3. Для глубокой заморозки применить запас 15–20 % от расчётной толщины (технологический запас).
4. Учесть деградацию свойств изоляции за 25–30 лет эксплуатации (примерно 2–3 % в год для пены).

### Типовые ошибки проектирования

- **Недооценка солнечной радиации**: приводит к повышению реальной нагрузки на 10–20 %
- **Игнорирование тепловых мостов**: потери могут быть на 15–20 % больше расчётных
- **Использование среднегодовых вместо расчётных температур**: летняя нагрузка может быть вдвое выше зимней
- **Неправильное определение U при наличии воздушных зазоров**: требуется учёт конвекции в полостях

### Проверка и верификация

После расчёта рекомендуется:
1. Сравнить полученные значения U с паспортными данными производителя теплоизоляции.
2. Провести тепловизионное обследование существующих однотипных объектов.
3. Применить поправку на сезонность (летняя нагрузка ≈ 1,3–1,5 от зимней).
4. Убедиться, что суммарная нагрузка на стены + крышу не превышает 60–70 % общей охлаждающей нагрузки камеры (остальное приходится на инфильтрацию и внутренние источники тепла).
