---
title: "Циклы паровой компрессии"
aliases: ["Циклы паровой компрессии"]
description: "Комплексный анализ циклов паровой компрессии холодильных установок, включая идеальные и реальные циклы, анализ диаграмм P-h, расчеты КОП, многоступенчатую компрессию, каскадные системы, экономайзеры, эффекты переохлаждения и перегрева, оптимизацию производительности для специалистов HVAC."
weight: 23
---
Цикл паровой компрессии формирует основу современных систем холодильного оборудования и кондиционирования воздуха. Этот термодинамический цикл передает тепловую энергию из низкотемпературной области в высокотемпературную область посредством изменения фазы и сжатия рабочего хладагента.

## Идеальный цикл паровой компрессии

Идеальный цикл паровой компрессии состоит из четырех обратимых процессов, протекающих между двумя уровнями постоянного давления:

### Последовательность процессов

1. **Изэнтропийное сжатие (1→2)**: Насыщенный пар поступает в компрессор и подвергается обратимому адиабатному сжатию до давления конденсатора
2. **Изобарное отведение тепла (2→3)**: Перегретый пар проходит через конденсатор, охлаждаясь, конденсируясь и переохлаждаясь до насыщенной жидкости
3. **Изэнтальпийное расширение (3→4)**: Насыщенная жидкость расширяется через дроссельное устройство до давления испарителя
4. **Изобарное поглощение тепла (4→1)**: Двухфазный хладагент полностью испаряется до насыщенного пара

### Термодинамический анализ

Для идеального цикла, работающего между давлением испарителя P_исп и давлением конденсатора P_конд:

**Холодильный эффект:**
```
q_исп = h₁ - h₄ = h₁ - h₃  [кДж/кг]
```

**Работа сжатия:**
```
w_сжим = h₂s - h₁  [кДж/кг]
```

**Отведение тепла:**
```
q_конд = h₂s - h₃  [кДж/кг]
```

**Коэффициент производительности (КОП):**
```
КОП_идеальный = q_исп / w_сжим = (h₁ - h₄) / (h₂s - h₁)
```

Где нижний индекс 's' обозначает изэнтропийное сжатие.

### Сравнение с циклом Карно

Цикл холодильной машины Карно представляет теоретический максимум эффективности между двумя тепловыми резервуарами. Для холодильного цикла:

```
КОП_Карно = T_исп / (T_конд - T_исп)
```

Цикл паровой компрессии достигает 50-60% от КОП Карно из-за:
- Необратимого процесса дросселирования (вместо изэнтропийного расширения)
- Падений давления в теплообменниках
- Нетермодинамического теплообмена
- Неэффективности компрессора

## Реальный цикл паровой компрессии

Реальные холодильные системы значительно отклоняются от идеального цикла из-за необратимостей и практических ограничений конструкции.

### Ключевые отклонения от идеального цикла

| Параметр | Идеальный цикл | Реальный цикл | Влияние |
|-----------|-------------|--------------|--------|
| Выход испарителя | Насыщенный пар | Перегрев 3-5,5°C | Предотвращает захлебывание жидкостью |
| Выход конденсатора | Насыщенная жидкость | Переохлаждение 3-8°C | Обеспечивает жидкость в расширительный клапан |
| Сжатие | Изэнтропийное (s = const) | Политропное (η = 0,65-0,85) | Увеличение работы, температуры нагнетания |
| Падение давления | Нулевое | 14-35 кПа испаритель, 35-69 кПа конденсатор | Снижает производительность, увеличивает работу |
| Расширение | Изэнтальпийное | Изэнтальпийное | То же, что идеальное |

### Изэнтропийная эффективность компрессора

Производительность реального компрессора характеризуется изэнтропийной эффективностью:

```
η_изэнтропийная = (h₂s - h₁) / (h₂a - h₁)
```

Где:
- h₂s = энтальпия после изэнтропийного сжатия
- h₂a = фактическая энтальпия нагнетания

Типичные изэнтропийные эффективности по типам компрессоров:

| Тип компрессора | Изэнтропийная эффективность | Диапазон применения |
|-----------------|----------------------|-------------------|
| Поршневой | 0,70 - 0,85 | 3,5 - 35 кВт |
| Спиральный | 0,65 - 0,78 | 7 - 21 кВт |
| Винтовой (одноступенчатый) | 0,65 - 0,75 | 70 - 105 кВт |
| Винтовой (двухточечный) | 0,70 - 0,80 | 175 - 350 кВт |
| Центробежный | 0,75 - 0,85 | 350 - 3500 кВт |

### Объемная эффективность

Объемная эффективность учитывает повторное расширение газа в зазоре и падение давления всасывающего клапана:

```
η_объемная = (V_факт / V_развертка) = 1 - C(r^(1/n) - 1) - L_клапан
```

Где:
- C = коэффициент объема зазора (0,02-0,06 для поршневого)
- r = степень сжатия (P_нагнетания / P_всасывания)
- n = политропный показатель (1,1-1,3)
- L_клапан = коэффициент потерь клапана (0,02-0,05)

## Анализ диаграммы давления-энтальпии (P-h)

Диаграмма P-h обеспечивает важное визуальное представление производительности холодильного цикла и позволяет быстро проанализировать цикл.

### Области диаграммы

**Область переохлажденной жидкости** (слева от линии насыщенной жидкости):
- Однофазная жидкость ниже температуры насыщения
- Степень переохлаждения = T_нас - T_факт при постоянном давлении
- Увеличивает холодильный эффект, снижает образование паровой пробки

**Двухфазная область** (между линиями насыщения):
- Смесь жидкость-пар при постоянной температуре и давлении
- Сухость x = m_пара / m_всего
- Основная область для испарения и конденсации

**Область перегретого пара** (справа от линии насыщенного пара):
- Однофазный пар выше температуры насыщения
- Степень перегрева = T_факт - T_нас при постоянном давлении
- Необходим для защиты компрессора

### Критические точки состояния на диаграмме P-h

Для R-410A при стандартных условиях рейтинга (AHRI 550/590):
- Температура испарения: 7,2°C (2825 кПа)
- Температура конденсации: 54,4°C (16 205 кПа)

| Точка состояния | Условие | Давление (кПа) | Энтальпия (кДж/кг) | Температура (°C) |
|-------------|-----------|-----------------|-------------------|------------------|
| 1 - Вход компрессора | Насыщенный пар + 5,5°C перегр. | 814 | 408,0 | 13,0 |
| 2 - Нагнетание компрессора | Перегретый пар | 3275 | 459,0 | 74,0 |
| 3 - Выход конденсатора | Насыщенная жидкость + 5,5°C переохл. | 3275 | 113,0 | 48,9 |
| 4 - Вход испарителя | Двухфазная смесь | 814 | 113,0 | 7,2 |

Показатели производительности:
```
Холодильный эффект = h₁ - h₄ = 408,0 - 113,0 = 295,0 кДж/кг
Работа сжатия = h₂ - h₁ = 459,0 - 408,0 = 51,0 кДж/кг
КОП = 295,0 / 51,0 = 5,78
```

### Применение диаграммы P-h

**Визуализация модификаций цикла:**
- Количественная оценка влияния переохлаждения и перегрева
- Оценка преимуществ многоступенчатого сжатия
- Анализ улучшений цикла с экономайзером
- Определение образования паровой пробки

**Диагностика неисправностей производительности:**
- Выявление неэффективных условий работы
- Диагностика проблем компрессора (высокий перегрев)
- Обнаружение проблем зарядки хладагентом
- Оценка загрязнения теплообменника

## Расчеты коэффициента производительности

### Основные формулировки КОП

**КОП холодильного цикла:**
```
КОП_холодиль = Q_исп / W_сжим = ṁ(h₁ - h₄) / ṁ(h₂ - h₁) = (h₁ - h₄) / (h₂ - h₁)
```

**КОП тепловой машины:**
```
КОП_тепло = Q_конд / W_сжим = (h₂ - h₃) / (h₂ - h₁)
```

**Соотношение энергетического баланса:**
```
КОП_тепло = КОП_холодиль + 1
```

### Изменение КОП в зависимости от условий работы

Для цикла паровой компрессии R-134a (ASHRAE Handbook - Fundamentals):

| T_исп (°C) | T_конд (°C) | Степень сжатия | КОП_холодиль | Температура нагнетания (°C) |
|-------------|-------------|-------------------|-------|---------------------|
| 4,4 | 37,8 | 2,94 | 5,82 | 52,0 |
| 4,4 | 48,9 | 3,81 | 4,35 | 65,5 |
| 4,4 | 60,0 | 4,88 | 3,28 | 81,0 |
| -6,7 | 37,8 | 3,68 | 4,52 | 58,9 |
| -17,8 | 37,8 | 4,71 | 3,47 | 67,0 |
| -28,9 | 37,8 | 6,25 | 2,65 | 77,8 |

**Ключевые наблюдения:**
- КОП снижается при увеличении температуры конденсации (снижение эффективности Карно)
- КОП снижается при уменьшении температуры испарения (возрастание подъема)
- Степень сжатия экспоненциально влияет на температуру нагнетания
- Высокие температуры нагнетания ограничивают работу компрессора (типично 107-121°C макс)

### Реальный КОП с учетом неэффективности компонентов

```
КОП_реальный = КОП_идеальный × η_компрессор × η_двигатель / (1 + ΔP_доля)
```

Где:
- η_компрессор = комбинированная изэнтропийная и объемная эффективность
- η_двигатель = эффективность двигателя (0,85-0,95)
- ΔP_доля = коэффициент воздействия падения давления (1,02-1,08)

Пример расчета для системы спирального компрессора:
```
КОП_идеальный = 5,78
η_изэнтропийная = 0,70
η_объемная = 0,95
η_двигатель = 0,90
ΔP_доля = 1,05

КОП_реальный = 5,78 × 0,70 × 0,95 × 0,90 / 1,05 = 3,28
```

## Влияние переохлаждения и перегрева

### Анализ переохлаждения

Переохлаждение хладагента ниже температуры насыщения при давлении конденсатора увеличивает производительность и эффективность системы.

**Преимущества переохлаждения:**

1. **Увеличение холодильного эффекта**: Меньшая энтальпия на входе в расширительный клапан
2. **Снижение образования паровой пробки**: Меньше пара образуется при дросселировании
3. **Повышение эффективности компрессора**: Больше массового расхода на единицу объема

**Количественное воздействие:**

Для R-410A при конденсации 54,4°C, испарении 7,2°C:

| Переохлаждение (°C) | h₃ (кДж/кг) | Паровая пробка (%) | q_исп (кДж/кг) | Изменение КОП |
|-----------------|-------------|---------------|--------------|------------|
| 0 | 121,8 | 24,8 | 286,2 | Базовое |
| 2,8 | 118,6 | 23,2 | 289,4 | +1,1% |
| 5,5 | 115,4 | 21,6 | 292,6 | +2,2% |
| 8,3 | 112,2 | 20,0 | 295,8 | +3,4% |
| 11,0 | 109,0 | 18,4 | 299,0 | +4,5% |

**Практическое правило**: Каждый 1°C переохлаждения увеличивает производительность примерно на 0,4%.

**Методы достижения переохлаждения:**
- Увеличенная площадь конденсатора
- Отдельный теплообменник переохладителя
- Теплообменник жидкость-всасывание (внутренний теплообмен)
- Механическое переохлаждение (отдельная холодильная схема)

### Анализ перегрева

Перегрев служит защитной и рабочей функции, но по-разному влияет на производительность цикла на входе испарителя и компрессора.

**Перегрев испарителя (полезный перегрев):**
- Обеспечивает полное испарение перед выходом из змеевика
- Предотвращает возврат жидкости в компрессор
- Типичный диапазон: 3-5,5°C
- Минимальное влияние на производительность (небольшое снижение)

**Перегрев линии всасывания (паразитный перегрев):**
- Приток тепла из окружающей среды
- Снижает холодильный эффект (больший h₁)
- Увеличивает работу сжатия (больший удельный объем)
- Должен быть минимизирован изоляцией

**Влияние перегрева на входе компрессора:**

Для R-134a при испарении 4,4°C, конденсации 37,8°C:

| Общий перегрев (°C) | h₁ (кДж/кг) | v₁ (м³/кг) | q_исп (кДж/кг) | КОП_холодиль |
|---------------------|-------------|-------------|--------------|-------|
| 2,8 | 242,9 | 0,0245 | 154,9 | 5,82 |
| 5,5 | 244,9 | 0,0250 | 152,9 | 5,62 |
| 8,3 | 246,9 | 0,0253 | 150,9 | 5,43 |
| 11,0 | 248,9 | 0,0258 | 148,9 | 5,25 |
| 16,5 | 252,9 | 0,0266 | 144,9 | 4,90 |

**Практическое правило**: Каждые 5,5°C перегрева снижают производительность примерно на 2-3%.

### Теплообменник жидкость-всасывание (СЛHX)

Внутренний теплообмен между холодным газом всасывания и теплой жидкостью хладагента обеспечивает:

**Преимущества:**
- Гарантированная подача жидкости в расширительный клапан (предотвращает образование паровой пробки в ресивере)
- Сниженное изменение температуры на входе компрессора
- Повышенная производительность для хладагентов с влажным сжатием (например R-134a, R-407C)

**Недостатки:**
- Повышенная температура нагнетания компрессора
- Сниженный КОП для хладагентов с сухим сжатием (например R-22, R-410A)
- Дополнительное падение давления

**Расчет эффективности:**

```
ε = (T_жидкость,вход - T_жидкость,выход) / (T_жидкость,вход - T_всасывание,вход)
```

Типичная эффективность: 0,40 - 0,70

**Руководство по применению:**

| Хладагент | СЛHX рекомендуется | Типичное изменение КОП |
|-------------|------------------|-------------------|
| R-134a | Да | +2% до +5% |
| R-404A | Да | +1% до +3% |
| R-407C | Да | +2% до +4% |
| R-410A | Нет | -1% до -2% |
| R-22 | Нет | 0% до -1% |
| NH₃ (Аммиак) | Нет | -2% до -3% |

## Системы многоступенчатого сжатия

Многоступенчатое сжатие разделяет процесс сжатия на два или более этапов с промежуточным охлаждением, снижая работу сжатия и температуру нагнетания для приложений с высокой степенью сжатия.

### Двухступенчатое сжатие с промежуточным охлаждением

**Критерии применения:**
- Степень сжатия > 8:1 (типично T_исп < -17,8°C, T_конд > 37,8°C)
- Температура нагнетания > 121°C в одноступенчатой схеме
- Системы большой производительности (> 35 кВт)

**Оптимальное промежуточное давление:**

Для минимальной общей работы сжатия оптимальное промежуточное давление является геометрическим средним:

```
P_промеж,опт = √(P_исп × P_конд)
```

Или в терминах температур насыщения (приближенно):

```
T_промеж,опт = (T_исп + T_конд) / 2
```

**Сравнение производительности (R-404A, -28,9°C испарение, 37,8°C конденсация):**

| Конфигурация | Степень сжатия | Температура нагнетания (°C) | Работа (кДж/кг) | КОП_холодиль |
|---------------|-------------------|---------------------|---------------|-------|
| Одноступенчатая | 6,8 | 90,6 | 52,0 | 2,52 |
| Двухступенчатая, без охлаждения | 6,8 (2,6 × 2,6) | 90,6 | 52,0 | 2,52 |
| Двухступенчатая, промежуточное охлаждение | 6,8 (2,6 × 2,6) | 62,8 | 46,9 | 2,81 |
| Двухступенчатая, полное охлаждение | 6,8 (2,6 × 2,6) | 48,9 | 44,0 | 2,99 |

**Экономия работы:** 15-20% в сравнении с одноступенчатой схемой при высоких степенях сжатия.

### Методы промежуточного охлаждения

**Промежуточное охлаждение с отделением паровой пробки:**
- Жидкость под высоким давлением дросселируется до промежуточного давления
- Паровая пробка отделяется и подается на всасывание второй ступени
- Оставшаяся жидкость обеспечивает дополнительное переохлаждение
- Наиболее распространенный метод для холодильных систем

**Прямой контакт промежуточного охлаждения:**
- Жидкий хладагент вводится в газ нагнетания между ступенями
- Испарение охлаждает газ до насыщения при промежуточном давлении
- Простой, эффективный, минимальное падение давления
- Используется в системах винтовых компрессоров

**Косвенное промежуточное охлаждение (вода или воздух):**
- Внешний теплообменник охлаждает газ между ступенями
- Может достичь переохлажденного газа на входе второй ступени
- Максимальная термодинамическая выгода
- Увеличенные затраты и сложность

## Циклы с экономайзером

Цикл с экономайзером объединяет промежуточное охлаждение с отделением паровой пробки и впрыском пара для увеличения производительности и эффективности в системах с одноступенчатым или двухступенчатым компрессором.

### Конфигурация экономайзера с flash-баком

**Компоненты системы:**
1. Основной расширительный клапан (высокое на промежуточное давление)
2. Сепаратор flash-бака при промежуточном давлении
3. Вторичный расширительный клапан (промежуточное на давление испарителя)
4. Порт впрыска пара на компрессор

**Анализ массовых расходов:**

```
ṁ_всего = ṁ_испаритель + ṁ_экономайзер
ṁ_экономайзер = ṁ_всего × (x_паровая_пробка)
```

Где x_паровая_пробка - сухость паровой пробки при промежуточном давлении.

**Увеличение производительности:**

```
Q_исп,экон = ṁ_исп(h₁ - h₄) = ṁ_всего(1 - x_паровая_пробка)(h₁ - h₄)
Q_исп,базовая = ṁ_всего(h₁ - h₃)

Увеличение производительности = [(1-x_паровая_пробка)(h₁-h₄) - (h₁-h₃)] / (h₁-h₃) × 100%
```

**Пример производительности (R-134a, -17,8°C испарение, 48,9°C конденсация):**

| Параметр | Одноступенчатая | С экономайзером | Улучшение |
|-----------|-------------|------------|-------------|
| Холодильный эффект (кДж/кг) | 135,3 | 160,0 | +18,2% |
| Работа сжатия (кДж/кг) | 39,0 | 40,0 | +2,6% |
| КОП | 3,47 | 4,00 | +15,2% |
| Производительность (на кг/мин расхода конденсатора) | 135,3 | 144,2 | +6,6% |
| Паровая пробка при P_промеж (%) | - | 18,4 | - |

### Конфигурация экономайзера с переохладителем

Альтернативная компоновка с использованием отдельного теплообменника переохладителя вместо flash-бака:

**Преимущества:**
- Точное управление степенью переохлаждения
- Может достичь большего переохлаждения чем flash-экономайзер
- Лучше для систем с переменной нагрузкой

**Недостатки:**
- Большее падение давления чем flash-бак
- Более сложная схема и управление
- Требует дополнительный теплообменник

### Критерии выбора экономайзера

| Применение | Тип системы | Ожидаемый прирост КОП |
|-------------|-------------|-------------------|
| Низкотемпературное охлаждение (-40 до -17,8°C) | Flash-экономайзер | 15-25% |
| Среднетемпературное охлаждение (-17,8 до 4,4°C) | Flash-экономайзер | 8-15% |
| Кондиционирование воздуха (4,4 до 10°C испарение) | Экономайзер-переохладитель | 5-10% |
| Тепловой насос (зимний обогрев) | Flash или переохладитель | 10-18% |
| Винтовой компрессор (любая температура) | Жидкостной впрыск | 12-20% |

## Каскадные холодильные системы

Каскадные системы применяют два отдельных холодильных цикла, работающих последовательно для достижения очень низких температур испарения (-73 до -156°C), которые не практичны с одноступенчатыми системами.

### Конфигурация каскадной системы

**Низкотемпературная схема:**
- Испаритель при требуемой низкой температуре
- Конденсатор, служащий каскадным теплообменником
- Хладагент, выбранный для низкотемпературных свойств

**Высокотемпературная схема:**
- Испаритель является каскадным теплообменником
- Конденсатор, отводящий тепло в окружающую среду
- Хладагент, выбранный для эффективного теплоотвода

### Выбор пар хладагентов

Оптимальные комбинации хладагентов для каскадных систем:

| Диапазон применения | Хладагент низкой ступени | Хладагент высокой ступени | Температура каскада (°C) |
|-------------------|----------------------|------------------------|-------------------|
| -40 до -62°C | R-404A, R-507A | R-404A, R-22 | -34 до -40 |
| -62 до -84°C | R-508B, R-23 | R-404A, R-507A | -46 до -51 |
| -84 до -112°C | R-23, R-13 | R-404A, R-508B | -57 до -62 |
| -112 до -156°C | R-14, R-508A | R-23, R-508B | -68 до -79 |

**Критерии выбора:**
1. Нормальная температура кипения хладагента низкой ступени ниже минимальной температуры испарения
2. Критическая температура хладагента высокой ступени значительно выше температуры конденсации
3. Совместимые рабочие давления (избежать чрезмерного вакуума или давления)
4. Минимальная разница температур в каскадном теплообменнике (3-5,5°C)

### Анализ каскадного теплообменника

Каскадный конденсатор/испаритель работает с:

**Температура конденсации низкой ступени:** T_каскад + ΔT_приближение (типично 3-5,5°C)
**Температура испарения высокой ступени:** T_каскад

**Тепловой баланс:**

```
Q_каскад = ṁ_низ × (h₂,низ - h₃,низ) = ṁ_выс × (h₁,выс - h₄,выс)
```

**Оптимальная температура каскада:**

Для минимальной общей работы сжатия:

```
T_каскад,опт ≈ √(T_исп × T_конд)  [абсолютные температуры]
```

Более точно, учитывая различные хладагенты и эффективность:

```
T_каскад,опт = (T_исп + α×T_конд) / (1 + α)
```

Где α учитывает свойства хладагента и эффективность компрессора (типично 1,2-1,5).

### Производительность каскадной системы

**Пример производительности:** -73°C испаритель, 37,8°C конденсатор

Низкая ступень: R-508B (-73 до -40°C каскада)
Высокая ступень: R-404A (-40°C каскада до 37,8°C)

| Параметр | Низкая ступень | Высокая ступень | Комбинированная |
|-----------|-----------|------------|----------|
| Давление испарения (кПа) | 161 | 381 | - |
| Давление конденсации (кПа) | 818 | 1920 | - |
| Степень сжатия | 5,07 | 5,04 | 25,5 (эквивалентная) |
| Температура нагнетания (°C) | 29,4 | 62,8 | - |
| Работа сжатия (кДж/кг) | 26,0 | 34,4 | - |
| Отдельный КОП | 3,89 | 4,12 | - |
| **Системный КОП** | - | - | **1,47** |

**Сравнение с одноступенчатой (теоретической):**
- Одноступенчатая R-508B потребует степень сжатия 11,9
- Температура нагнетания превысит 121°C
- КОП был бы приблизительно 1,1
- Каскад обеспечивает 34% улучшение КОП плюс надежную работу

### Системы автокаскада

Единая холодильная схема с азеотропной смесью (например R-508A, R-23/R-116) с выпрямляющей колонной для разделения компонентов:
- Высококипящий компонент конденсируется первым (теплый конец)
- Низкокипящий компонент испаряется в конце (холодный конец)
- Исключает каскадный теплообменник
- Упрощенная конструкция, но менее эффективна чем истинный каскад

## Модификации цикла и передовые конфигурации

### Системы комбинированного сжатия

Единая схема хладагента с двумя ступенями компрессора, но испарители при промежуточном и низком температурных уровнях.

**Применение:**
- Супермаркет холодильное оборудование (случаи среднего и низкой температуры)
- Холодохранилище с несколькими температурными зонами
- Процессное охлаждение с различными температурными требованиями

**Преимущества перед отдельными системами:**
- Сниженная общая производительность компрессора (работа разделена)
- Сниженная нагрузка конденсации
- Улучшенный КОП для нагрузок среднего температурного уровня

**Соотношение массовых расходов:**

```
ṁ_высокая_ступень = ṁ_среднетемп + ṁ_низкотемп
```

### Управление производительностью с помощью перепуска горячего газа

Перенаправляет газ высокого давления нагнетания прямо на вход испарителя или всасывание компрессора для снижения производительности.

**Методы:**

1. **Регулятор давления испарителя (РДИ) с перепуском:** Газ на вход испарителя
   - Сохраняет минимальное давление испарителя
   - Предотвращает обледенение змеевика
   - Управление производительностью: 0-100%

2. **Перепуск газа всасывания:** Газ на линию всасывания
   - Предотвращает помпаж компрессора
   - Менее эффективно чем разгрузка
   - Используется для защиты при минимальной нагрузке

**Влияние на эффективность:**

| Производительность (%) | Реальная нагрузка (%) | Мощность (%) | Потраченная энергия (%) |
|--|--|--|--|
| 100 | 100 | 100 | 0 |
| 75 | 75 | 85 | 10 |
| 50 | 50 | 70 | 20 |
| 25 | 25 | 60 | 35 |

Перепуск горячего газа неэффективен; используйте регулируемую скорость или цифровой спиральный компрессор для лучшей производительности при частичной нагрузке.

### Системы с избыточной жидкостью

Циркулирует избыточный жидкий хладагент через испаритель (в 2-4 раза больше требуемого для поглощения тепла) с сепарационным сосудом.

**Компоненты:**
- Насос жидкостного перепуска или циркуляция под действием силы тяжести
- Сепарационный сосуд (аккумулятор)
- Линия рециркуляции жидкости

**Преимущества:**
- Больший коэффициент теплопередачи (мокрая поверхность)
- Более однородная температура змеевика
- Лучший возврат масла
- Сниженное требование к перегреву

**Применение:**
- Крупные промышленные холодильные системы (аммиак)
- Ледовые катки
- Пищевые предприятия
- Склады холодохранилища

**Производительность:** 5-15% большая производительность испарителя в сравнении с прямым расширением при одинаковой температуре.

## Влияние свойств хладагента на производительность цикла

### Критические параметры выбора хладагента

| Хладагент | Нормальн. т.кип. (°C) | Критич. темп. (°C) | Латент. тепло (кДж/кг) | Плотност. жидкости (кг/м³) | Плотност. пара (кг/м³) | ПДК | ПГП |
|-------------|----------------|--------------------|--------------------|----------------------|---------------------|-----|-----|
| R-22 | -40,8 | 96,1 | 233,0 | 1196 | 11,77 | 0,055 | 1810 |
| R-134a | -26,1 | 101,1 | 216,3 | 1207 | 14,78 | 0 | 1430 |
| R-404A | -46,1 | 72,2 | 166,9 | 1118 | 12,77 | 0 | 3922 |
| R-407C | -43,6 | 86,0 | 212,0 | 1136 | 13,18 | 0 | 1774 |
| R-410A | -51,5 | 70,2 | 245,4 | 1107 | 13,75 | 0 | 2088 |
| R-32 | -51,7 | 78,1 | 358,4 | 971 | 9,56 | 0 | 675 |
| R-717 (NH₃) | -33,3 | 132,3 | 1367,4 | 602 | 1,41 | 0 | <1 |

При условиях 4,4°C (типичный испаритель кондиционирования).

### Температурный гистерезис в азеотропных смесях

Азеотропные смеси хладагентов (например R-404A, R-407C, R-410A) показывают температурный гистерезис при изменении фазы.

**Температурный гистерезис:** Разница между точкой начала кипения и точкой конца кипения при постоянном давлении.

| Хладагент | Состав | Гистерезис при 1 атм (°C) | Влияние |
|-------------|-------------|---------------------|--------|
| R-404A | R-125/143a/134a (44/52/4) | 0,5 | Минимальное |
| R-407C | R-32/125/134a (23/25/52) | 5,5 | Значительное |
| R-410A | R-32/125 (50/50) | 0,2 | Пренебрежимо |
| R-407A | R-32/125/134a (20/40/40) | 6,3 | Высокое |

**Последствия конструкции:**
- Используйте точку конца кипения для температуры испарителя (конец испарения)
- Используйте точку начала кипения для температуры конденсатора (начало конденсации)
- Теплообменники противотока работают лучше (соответствие температур)
- Зарядка критична (сдвиг состава при утечках)

## Стратегии оптимизации производительности

### Оптимизация рабочих условий

**Максимизировать КОП путем:**

1. **Снижение температуры конденсации:**
   - Использовать наибольший экономически целесообразный конденсатор
   - Регулярно очищать поверхности конденсатора
   - Снизить температуру воздуха/жидкости конденсатора
   - Эффект: прирост КОП на 2-3% на каждый 1°C снижения

2. **Повышение температуры испарения:**
   - Оптимизировать расход воздуха/жидкости через испаритель
   - Минимизировать загрязнение и частоту разморозки
   - Использовать наиболее низкую практичную температуру подачи воздуха/жидкости
   - Эффект: прирост КОП на 2-4% на каждый 1°C повышения

3. **Оптимизировать перегрев и переохлаждение:**
   - 3-5,5°C перегрев испарителя (термостатический расширительный клапан)
   - 5,5-8°C переохлаждение конденсатора
   - Минимизировать приток тепла в линию всасывания
   - Эффект: улучшение КОП на 3-5%

4. **Снизить падения давления:**
   - Правильно подобрать линии всасывания (ΔP < 14 кПа, Δ < 0,6°C)
   - Очистить фильтры и фильтры-осушители
   - Минимизировать длину линий и фитинги
   - Эффект: улучшение КОП на 1-2% на каждые 7 кПа снижения

### Методы управления производительностью

Ранжированы по эффективности при частичной нагрузке (от лучшего к худшему):

1. **Регулируемый электропривод (частотный преобразователь):**
   - Мощность ∝ Скорость³ (законы подобия для центробежных)
   - Мощность ∝ Скорость для объемных (приблизительно)
   - Экономия 20-50% энергии при частичной нагрузке

2. **Цифровая модуляция спирального компрессора:**
   - 10-100% производительность в шагах 10%
   - Сохраняет высокую эффективность при частичной нагрузке
   - Нет потерь перепуска горячего газа

3. **Разгрузка цилиндров (поршневой):**
   - Ступени производительности 25%, 50%, 75%, 100%
   - Умеренное снижение эффективности
   - Простая, надежная

4. **Скользящий клапан (винтовой компрессор):**
   - Непрерывное управление 10-100%
   - Эффективность снижается линейно с производительностью
   - Хорошо для большинства приложений

5. **Перепуск горячего газа:**
   - Непрерывное управление производительностью
   - Плохая эффективность при частичной нагрузке
   - Используйте только для защиты минимальной нагрузки

## Справочные материалы и стандарты

**ASHRAE Handbook - Fundamentals (2021):**
- Глава 1: Психрометрия
- Глава 2: Термодинамика и холодильные циклы
- Глава 30: Термофизические свойства хладагентов

**ASHRAE Handbook - Refrigeration (2022):**
- Глава 1: Системы с галокарбоновыми хладагентами
- Глава 2: Аммиачные холодильные системы
- Глава 3: Системы с хладагентом CO2

**Отраслевые стандарты:**
- ANSI/ASHRAE Standard 15: Стандарт безопасности холодильных систем
- ANSI/ASHRAE Standard 34: Обозначение и классификация хладагентов по безопасности
- ANSI/AHRI Standard 540: Рейтинг производительности компрессоров холодильные
- ISO 917: Испытания компрессоров холодильных

**Инструменты проектирования:**
- NIST REFPROP: База данных справочных свойств жидкости и транспорта
- Solkane (Honeywell): Калькулятор свойств хладагента и анализ цикла
- ASHRAE диаграммы давления-температуры хладагента (единицы I-P и SI)
