---
title: "Базовый цикл"
aliases: ["Базовый цикл"]
weight: 1
description: "Теория и практический анализ цикла парокомпрессионной холодильной машины: идеальный и реальный циклы, диаграммы состояния, расчёт коэффициента эффективности."
---
## Обзор

Парокомпрессионный холодильный цикл является наиболее распространённым методом искусственного охлаждения в современных системах кондиционирования воздуха, тепловых насосах и промышленных установках. Цикл основан на изменении агрегатного состояния рабочего вещества (хладагента) и передаче тепла между источником и потребителем. Благодаря высокой эффективности, относительной простоте реализации и совместимости с различными хладагентами, парокомпрессионный цикл остаётся базовой моделью для проектирования и анализа холодильных систем.

Термодинамический анализ цикла позволяет определить основные характеристики: холодильный эффект, работу компрессора, коэффициент производительности (COP) и потребление электроэнергии. Понимание механизмов идеального и реального циклов необходимо для оптимизации параметров системы и повышения её энергетической эффективности.

## Физические принципы и термодинамические основы

Парокомпрессионный цикл состоит из четырёх основных процессов:

1. **Адиабатическое сжатие** (1→2 в идеальном цикле) — рабочий газ сжимается компрессором, повышая давление и температуру.
2. **Изобарическая конденсация** (2→3) — хладагент отводит тепло в конденсаторе при постоянном давлении конденсации.
3. **Дросселирование** (3→4) — жидкий хладагент проходит через регулирующий орган (капиллярная трубка, терморегулирующий вентиль) с падением давления.
4. **Изобарическое испарение** (4→1) — хладагент поглощает тепло в испарителе при постоянном давлении испарения.

Основные энергетические соотношения:

$$Q_0 = m \cdot (h_1 - h_4)$$

где $Q_0$ — холодильный эффект (Вт), $m$ — массовый расход хладагента (кг/с), $h_1, h_4$ — удельные энтальпии на входе испарителя и выходе дросселирующего органа (кДж/кг).

$$W_{комп} = m \cdot (h_2 - h_1)$$

где $W_{комп}$ — мощность компрессора (Вт).

$$Q_к = m \cdot (h_2 - h_3)$$

где $Q_к$ — теплоотвод в конденсаторе (Вт).

Энергетический баланс: $Q_к = Q_0 + W_{комп}$

$$\text{COP} = \frac{Q_0}{W_{комп}} = \frac{h_1 - h_4}{h_2 - h_1}$$

## Идеальный и реальный циклы

**Идеальный цикл Карно** служит верхним пределом эффективности. Для холодильной машины:

$$\text{COP}_{\text{Карно}} = \frac{T_0}{T_к - T_0}$$

где $T_0$ — температура испарения (К), $T_к$ — температура конденсации (К).

Однако реальные системы работают с существенно ниже лежащим циклом из-за необратимостей:
- неизентропийность сжатия в компрессоре,
- падение давления в трубопроводах и компонентах,
- неполнота испарения и конденсации,
- потери в дросселирующем органе.

**Реальный цикл** на диаграмме p-h отличается от идеального:
- процесс 1→2 — политропический с показателем $n > 1$ (isentropic efficiency $\eta_s = 0,75…0,85$),
- границы фазовых переходов смещены из-за падений давления.

| Параметр | Идеальный цикл | Реальный цикл |
|----------|----------------|---------------|
| $\eta_s$ компрессора | 100 % | 75–85 % |
| Переохлаждение перед дросселем | 0 К | 3–5 К |
| Перегрев перед компрессором | 0 К | 5–10 К |
| COP (холод при Δ$T$ = 20 К) | 6–8 | 3–5 |

## Анализ по диаграммам состояния

### Диаграмма T-s (Температура—Энтропия)

На T-s диаграмме идеальный цикл изображается прямоугольником:
- процесс 1→2: вертикальная линия (адиабатическое сжатие, $s = \text{const}$),
- процесс 2→3: горизонтальная линия (конденсация, $T = \text{const}$),
- процесс 3→4: вертикальная линия (дросселирование, $s = \text{const}$),
- процесс 4→1: горизонтальная линия (испарение, $T = \text{const}$).

Холодильный эффект соответствует площади под кривой 4→1, работа компрессора — площади под кривой 1→2.

### Диаграмма p-h (Давление—Энтальпия)

Наиболее практичная диаграмма для проектирования холодильных систем:
- логарифмическая шкала давления, линейная шкала энтальпии,
- линии постоянной температуры, энтропии и степени сухости пара.

На p-h диаграмме:
- точка 1 (вход компрессора): насыщенный или слегка перегретый пар,
- точка 2 (выход компрессора): определяется давлением конденсации и изентропийной эффективностью,
- точка 3 (выход конденсатора): жидкость с переохлаждением на 3–5 К,
- точка 4 (после дросселя): смесь жидкость–пар с качеством $x = 0,2…0,4$.

### Диаграмма h-s (Энтальпия—Энтропия, Диаграмма Молье)

Используется для детального анализа процессов в компрессоре и определения изентропийной работы:

$$W_s = m \cdot (h_{2s} - h_1)$$

где $h_{2s}$ — энтальпия на выходе идеального (изентропийного) компрессора.

Изентропийная эффективность:

$$\eta_s = \frac{W_s}{W_{\text{реальн}}} = \frac{h_{2s} - h_1}{h_2 - h_1}$$

## Холодильный эффект и работа компрессора

**Холодильный эффект** — количество тепла, поглощаемое хладагентом в испарителе:

$$Q_0 = m \cdot (h_1 - h_4)$$

Типовые значения для R-134a (популярный хладагент):
- При $T_0 = -10$ °C, $T_к = 35$ °C: $Q_0 ≈ 130$ кДж/кг,
- При $T_0 = 0$ °C, $T_к = 40$ °C: $Q_0 ≈ 110$ кДж/кг.

**Работа компрессора** (мощность сжатия):

$$W_{комп} = m \cdot (h_2 - h_1)$$

Для реального компрессора необходимо учитывать:
- механические потери в подшипниках, уплотнениях (η_мех = 0,92–0,98),
- электромагнитные потери в электродвигателе (η_эл = 0,85–0,95),
- общая эффективность: η_общ = η_s × η_мех × η_эл = 0,60–0,75.

Мощность электродвигателя:

$$P_{\text{электр}} = \frac{W_{комп}}{\eta_{\text{общ}}}$$

## Теплоотвод в конденсаторе

$$Q_к = Q_0 + W_{комп}$$

или в явном виде:

$$Q_к = m \cdot (h_2 - h_3)$$

Для эффективной работы конденсатор должен обеспечивать достаточный теплообмен с окружающей средой (воздухом или водой). Температурный подход на выходе конденсатора:

$$\Delta T_{\text{подход}} = T_{\text{нас}}(p_к) - T_{\text{окруж}}$$

Типовые значения: Δ$T_{\text{подход}}$ = 5–10 К.

## Процесс дросселирования и его эффекты

Процесс 3→4 в дросселирующем органе (капиллярная трубка, электронный расширитель) характеризуется:
- **Изоэнтальпийностью**: $h_3 = h_4$ (работа не совершается),
- **Увеличением энтропии**: $s_4 > s_3$ (необратимый процесс),
- **Образованием двухфазной смеси** на выходе.

Качество пара (степень сухости) на входе испарителя:

$$x = \frac{h_4 - h_f}{h_{fg}}$$

где $h_f$ — удельная энтальпия жидкой фазы, $h_{fg}$ — удельная теплота испарения (кДж/кг).

Типовые значения: $x = 0,15…0,35$ (15–35 % пара по массе).

### Переохлаждение (Subcooling)

Охлаждение жидкого хладагента ниже температуры насыщения перед дросселем:

$$\Delta T_{\text{пе}} = T_{\text{нас}}(p_к) - T_3$$

**Эффект переохлаждения:**
- увеличивает холодильный эффект (больше жидкости, меньше пара на входе испарителя),
- снижает потребляемую мощность,
- повышает COP на 2–5 %.

Достигается внутренним теплообменником или увеличением поверхности конденсатора.

### Перегрев (Superheat)

Нагрев парообразного хладагента выше температуры насыщения перед компрессором:

$$\Delta T_{\text{пе}} = T_1 - T_{\text{нас}}(p_0)$$

**Эффект перегрева:**
- защита компрессора от попадания жидкости,
- повышает работу компрессора (снижает COP на 1–3 %),
- необходим для нормальной работы терморегулирующего вентиля.

Типовые значения: Δ$T_{\text{пе}}$ = 5–15 К.

## Коэффициент эффективности (COP)

Коэффициент производительности холодильной машины:

$$\text{COP}_{\text{охл}} = \frac{Q_0}{W_{комп}}$$

Для тепловых насосов:

$$\text{COP}_{\text{обогр}} = \frac{Q_к}{W_{комп}} = \text{COP}_{\text{охл}} + 1$$

**Зависимость COP от параметров цикла:**

$$\text{COP} = \frac{(h_1 - h_4)}{(h_2 - h_1)}$$

На практике COP зависит от:
- **разности температур испарения и конденсации** (Δ$T$ = $T_к - T_0$): COP снижается при увеличении Δ$T$,
- **давления конденсации**: повышение на 100 кПа снижает COP на 5–8 %,
- **изентропийной эффективности компрессора**: снижение η_s на 5 % снижает COP на 5–7 %.

**Типовые значения COP для R-134a:**

| Условия | COP |
|---------|-----|
| $T_0 = 0$ °C, $T_к = 35$ °C (Δ$T$ = 35 К) | 3,5–4,0 |
| $T_0 = -10$ °C, $T_к = 40$ °C (Δ$T$ = 50 К) | 2,5–3,0 |
| $T_0 = 5$ °C, $T_к = 30$ °C (Δ$T$ = 25 К) | 5,0–5,5 |

**Сезонный коэффициент эффективности** (SEER — Seasonal Energy Efficiency Ratio):

$$\text{SEER} = \frac{\text{Холодопроизводительность за сезон}}{\text{Потребляемая электроэнергия за сезон}}$$

Измеряется в Вт·ч/Вт (или Btu/Вт·ч в США). Современные системы кондиционирования достигают SEER = 12–18 Вт/Вт (соответствует EER = 4,0–5,5).

## Стандарты и нормативы

Проектирование и испытание холодильных систем регламентируются:

- **ASHRAE 15** — безопасность холодильных систем (давление, количество хладагента, маркировка),
- **ISO 13256-1, ISO 13256-2** — методы испытаний и критерии оценки тепловых насосов,
- **ГОСТ Р 30494-2011** — энергетическая эффективность кондиционирования воздуха,
- **СП 60.13330.2020** — отопление, вентиляция и кондиционирование воздуха,
- **EN 14511-2** — испытания и характеристики компактных тепловых насосов.

## Практические рекомендации

1. **Выбор хладагента**: для новых систем предпочитаются озонобезопасные хладагенты с низким GWP (R-32, R-290, R-410A запасные).
2. **Оптимизация переохлаждения**: 3–5 К повышает COP на 2–3 %, избыточное переохлаждение неэффективно.
3. **Контроль перегрева**: поддерживать 5–10 К для предотвращения попадания жидкости в компрессор.
4. **Изоляция трубопроводов**: предотвращает потери холода; диаметр подбирается на скорость потока 4–5 м/с.
5. **Мониторинг давлений**: контроль давлений испарения и конденсации позволяет своевременно обнаруживать неисправности (утечки, засоры, загрязнение теплообменников).
