---
title: "Модификации цикла"
aliases: ["Модификации цикла"]
weight: 2
---

```yaml
---
title: "Модификации цикла"
weight: 2
description: "Технические методы повышения эффективности паровых холодильных циклов за счёт интеркулинга, многоступенчатого сжатия, субохлаждения и каскадных систем."
---
```

## Обзор

Стандартный цикл Ренкина с простым сжатием, конденсацией и дросселированием демонстрирует существенные термодинамические потери. Модификации цикла представляют собой инженерные решения, направленные на повышение коэффициента эффективности (COP) холодильной системы и снижение расхода энергии на единицу холодопроизводительности. Основной механизм улучшения — уменьшение необратимости при сжатии, повышение среднего уровня теплоотвода в конденсаторе и снижение потерь при дросселировании. Такие модификации находят применение в промышленных холодильных установках, системах кондиционирования воздуха и тепловых насосах, особенно при работе в условиях значительных перепадов давлений (низкотемпературные холодильни, высокотемпературные источники тепла).

## Физические принципы и термодинамические основания

Необратимые потери в базовом цикле возникают на трёх участках:

1. **При сжатии**: политропный процесс реального компрессора имеет производство энтропии $\Delta s_{\text{сж}} = s_2' - s_1 > s_2 - s_1$ (изоэнтропный процесс). Работа реального сжатия составляет $W_{\text{реал}} = h_2' - h_1 > h_2 - h_1 = W_{\text{изоэнтр}}$.

2. **При дросселировании**: процесс фиксированной энтальпии $h_3 = h_4$ приводит к генерации энтропии $\Delta s_{\text{дрос}} = s_4 - s_3 > 0$ и потере возможности полезной работы.

3. **При теплообмене**: конечная разность температур между хладагентом и окружающей средой снижает среднее отношение температур цикла.

Введение промежуточных охлаждений и многоступенчатого сжатия позволяет приблизить реальный процесс к идеальному с промежуточным охлаждением, когда производство энтропии минимально.

## Компоненты и конструктивные схемы

### Межступенчатое охлаждение (интеркулинг)

При двухступенчатом сжатии газ, выходящий из первой ступени низкого давления при параметрах $(P_1, T_1)$, направляется в промежуточный теплообменник, где охлаждается до температуры, близкой к начальной. После охлаждения газ поступает на вторую ступень высокого давления. Снижение температуры на входе во вторую ступень уменьшает необходимую работу:

$$W_{\text{сж,ноп}} = W_1 + W_2 = \int_1^{1'} v \, dP + \int_{1'}^2 v \, dP < W_{\text{единая}}$$

где индекс 1' обозначает состояние после промежуточного охлаждения.

Эффективность двухступенчатого сжатия с полным охлаждением может достигать экономии работы сжатия 15–25 % в зависимости от перепада давлений и свойств хладагента.

### Многоступенчатое сжатие и удаление флэш-газа

При наличии трёх и более ступеней добавляются дополнительные промежуточные охладители. Оптимальное давление промежуточной ступени определяется из условия минимизации общей работы сжатия:

$$P_{\text{опт}} = \sqrt{P_{\text{вх}} \cdot P_{\text{вых}}}$$

для изоэнтропного сжатия идеального газа.

**Удаление флэш-газа** (flash gas removal) в межступенчатом сепараторе повышает эффективность цикла. Жидкая фаза хладагента из конденсатора дросселируется до промежуточного давления, и образующийся газ отводится в компрессор высокого давления, минуя низконапорную ступень. Это снижает теплоту дросселирования и увеличивает холодопроизводительность испарителя на единицу циркулирующего хладагента.

### Экономайзер (пластинчатый теплообменник)

В цикле с экономайзером жидкий хладагент из конденсатора (состояние 3) проходит через пластинчатый теплообменник, где нагревается газообразным хладагентом, выходящим из испарителя (состояние 1). После такого подогрева жидкость достигает состояния 3', при этом пар несколько охлаждается до состояния 1'. Экономайзер уменьшает недохолода при входе в испаритель и снижает потери дросселирования:

$$Q_{\text{эконом}} = \dot{m}(h_1 - h_1') = \dot{m}(h_3' - h_3)$$

Типичный эффект: рост COP на 5–10 % в умеренных условиях.

### Субохлаждение и переохлаждение

Охлаждение жидкого хладагента в конденсаторе ниже температуры конденсации (субохлаждение) снижает степень сухости смеси при входе в испаритель. Каждый градус субохлаждения даёт прирост холодопроизводительности:

$$\Delta Q_0 = \dot{m} \cdot c_{\text{ж}} \cdot \Delta T_{\text{суб}}$$

Переохлаждение пара после испарителя перед компрессором повышает плотность всасываемого газа и уменьшает объёмный расход при той же массовой производительности, снижая потери во вспомогательном оборудовании.

### Каскадные холодильные системы

При необходимости достижения температур ниже –40 °C одноступенчатые системы становятся неэффективными из-за чрезмерно высокого перепада давлений. Каскадное подключение нескольких циклов, работающих с различными хладагентами, позволяет:

- каждой ступени работать с оптимальными перепадами давлений;
- применить хладагенты, наиболее подходящие для каждого температурного диапазона;
- избежать использования хладагентов высокого давления во всей системе.

Типичная схема: верхний цикл (например, на R-404A с испарением при –10…–20 °C) конденсирует хладагент нижнего цикла (например, R-508B с испарением при –50 °C) через каскадный теплообменник.

### Составное (двух- и трёхступенчатое) сжатие

**Двухступенчатое сжатие** с промежуточным охлаждением:
- первая ступень: компрессор низкого давления (НД), давление от $P_{\text{исп}}$ до $P_{\text{пром}}$;
- промежуточное охлаждение во флэш-баке или пластинчатом теплообменнике;
- вторая ступень: компрессор высокого давления (ВД), давление от $P_{\text{пром}}$ до $P_{\text{конд}}$.

**Трёхступенчатое сжатие** добавляет третью ступень и второй промежуточный охладитель для экстремально низких температур или больших перепадов давлений (>10:1).

### Межступенчатое охлаждение во флэш-баке

Промежуточный сепаратор (flash tank, или ресивер с системой отделения жидкой и газовой фаз) служит одновременно:
- местом охлаждения газа первой ступени путём испарения части жидкой фазы;
- сепаратором для удаления флэш-газа;
- регулятором промежуточного давления.

В таком баке давление держится между давлениями испарителя и конденсатора. Часть жидкости дросселируется из конденсатора в бак, испаряется, охлаждая газ НД ступени, а образовавшийся пар поступает во вторую ступень.

### Теплообменник всасывающей линии (суперхитер)

Устанавливается на магистрали газообразного хладагента между испарителем и компрессором. Нагрев пара перед компрессором на 5–15 °C достигается за счёт теплообмена с жидкой линией из конденсатора. Цель:
- исключить жидкий хладагент на входе в компрессор (защита от гидроударов);
- повысить плотность всасываемого газа и эффективность компрессора;
- снизить потребляемую мощность на 1–3 %.

## Методика проектирования и расчёта

### Оценка эффективности двухступенчатого цикла

Коэффициент производительности двухступенчатого цикла с идеальными межступенчатыми охлаждениями:

$$\text{COP} = \frac{Q_0}{W_{\text{сж,1}} + W_{\text{сж,2}}} = \frac{h_1 - h_4}{(h_2' - h_1) + (h_3' - h_2')}$$

где $h_2'$ — энтальпия на выходе из первой ступени после охлаждения, $h_3'$ — энтальпия на выходе из второй ступени.

Для грубой оценки при изоэнтропном сжатии и идеальном газе:

$$\text{COP}_{\text{двухст}} \approx 1{,}15 \text{ до } 1{,}25 \times \text{COP}_{\text{одност}}$$

### Расчёт оптимального промежуточного давления

Минимальная работа сжатия при двухступенчатом цикле достигается при:

$$P_{\text{пром}} = \sqrt[2]{P_{\text{испарения}} \cdot P_{\text{конденсации}}}$$

Для трёхступенчатого сжатия промежуточные давления выбираются по геометрической прогрессии:

$$P_2 = \sqrt[3]{P_1 \cdot P_3^2}, \quad P_3 = \sqrt[3]{P_1^2 \cdot P_4}$$

## Применение в системах ОВК и холодильных установках

### Промышленные холодильные системы

Низкотемпературные камеры (–25…–50 °C) часто используют двухступенчатое сжатие или каскадные системы. Прирост COP составляет 25–40 % в сравнении с одноступенчатой схемой.

### Системы кондиционирования воздуха

В холодных климатах (ASHRAE климатические зоны 1–3) интеграция экономайзера и субохлаждения в системах с VRF (переменный расход) повышает сезонную энергоэффективность (SEER) на 10–20 %.

### Тепловые насосы

Тепловые насосы с повышенной выходной температурой (60–80 °C) требуют двухступенчатого сжатия для поддержания приемлемого COP > 3,0 при условиях работы с источником тепла 0…+10 °C.

## Стандарты и нормативные требования

- **ASHRAE Handbook (2021)**: детальное рассмотрение циклов с промежуточным охлаждением, каскадных систем.
- **ISO 6930, ISO 6931**: параметры холодильных циклов и методология расчёта.
- **EN 13771-1**: требования к энергоэффективности холодильных систем коммерческого назначения.
- **ГОСТ Р 54454-2011**: холодильные машины и тепловые насосы — безопасность и охрана окружающей среды.

## Практические рекомендации

| Модификация | Типовой прирост COP, % | Сложность | Минимальный перепад давлений, кПа |
|---|---|---|---|
| Экономайзер | 5–10 | Низкая | 300 |
| Двухступенчатое сжатие | 25–35 | Средняя | 500–1000 |
| Субохлаждение на 5 °C | 3–7 | Низкая | 100 |
| Каскадные системы | 20–40 (относительно одноступ.) | Высокая | >2000 |
| Теплообменник всасывающей линии | 1–3 | Низкая | 200 |

**Типовые значения параметров**:
- Промежуточное давление в двухступенчатой системе: 1,0–1,5 МПа при $P_{\text{испарения}}$ = 0,3 МПа, $P_{\text{конденсации}}$ = 2,0 МПа.
- Переохлаждение перед компрессором: 5–10 °C.
- Субохлаждение в конденсаторе: 3–8 °C.

**Типичные ошибки при проектировании**:
- Недостаточное охлаждение в промежуточном теплообменнике приводит к потере эффективности двухступенчатого сжатия на 30–50 %.
- Использование хладагентов, несовместимых по летучести в каскадных системах.
- Игнорирование гидравлических потерь и реального политропного КПД компрессоров при выборе промежуточного давления.
