---
title: "Оптическое зондирование"
aliases: ["Оптическое зондирование"]
weight: 3
---

```yaml
---
title: "Оптическое зондирование"
weight: 3
description: "Методы и приборы оптического контроля параметров воздуха и теплоносителей в системах HVAC: волоконно-оптические датчики, лазерные счетчики частиц, инфракрасные газоанализаторы."
---
```

## Обзор

Оптическое зондирование в системах HVAC — совокупность методов измерения и мониторинга физических и химических параметров воздушной среды, теплоносителей и поверхностей с использованием электромагнитного излучения в видимом, инфракрасном (ИК) и ультрафиолетовом диапазонах. В отличие от традиционных датчиков сопротивления или давления, оптические системы обеспечивают неинвазивность, дистанционность измерений, высокую точность и устойчивость к электромагнитным помехам.

Значимость оптического зондирования в проектировании и эксплуатации ОВК обусловлена возрастающими требованиями стандартов ISO 7730, ASHRAE 62.1, ГОСТ 30494 к качеству воздуха в помещениях, необходимостью контроля концентраций CO₂, аэрозолей PM2.5, летучих органических соединений (VOC), а также мониторингом распределения температуры в протяженных каналах и теплосетях. Оптические сенсоры находят применение в системах с переменным расходом воздуха (VAV), системах контроля загрязнения и энергоэффективных автоматизированных комплексах.

## Физические принципы

### Волоконно-оптическое зондирование

Волоконно-оптические датчики основаны на эффекте модуляции оптического сигнала при прохождении света через чувствительный элемент. Изменение физического параметра (температура, давление, деформация) приводит к изменению показателя преломления волокна или интенсивности прошедшего света:

$$I = I_0 \cdot e^{-\alpha L}$$

где $I_0$ — интенсивность входящего света, $\alpha$ — коэффициент поглощения среды (м⁻¹), $L$ — длина пути (м).

### Распределённое температурное зондирование (DTS)

Метод основан на рассеянии Рамана — энергетических переходах в молекулах среды под воздействием падающего фотона. Рассеянный свет смещен по частоте. Анализ времени прихода и интенсивности сигнала позволяет восстановить профиль температуры по всей длине волокна с пространственным разрешением 0,5–1 м:

$$T(x) = A + B \cdot \ln\left(\frac{P_{\text{Стокс}}(x)}{P_{\text{анти-Стокс}}(x)}\right)$$

Типичная точность: ±0,5–1 °C при длине контроля до 10 км.

### Инфракрасное зондирование газов

Метод неселективного поглощения в ИК-диапазоне. Молекулы CO₂, CH₄, NO₂ обладают характеристическими полосами поглощения:
- CO₂: 4,26 мкм (основная полоса) и 15 мкм;
- H₂O: 2,7 и 6 мкм.

Интенсивность поглощенного излучения описывается законом Бера–Ламберта:

$$A = \varepsilon \cdot c \cdot d$$

где $A$ — оптическая плотность, $\varepsilon$ — молярный коэффициент поглощения (л·моль⁻¹·см⁻¹), $c$ — молярная концентрация (моль/л), $d$ — длина оптического пути (см).

### Лазерное рассеяние частиц (LSP)

Лазерные счетчики используют эффект рассеяния Ми — рассеяния электромагнитного излучения на частицах размером сравнимом с длиной волны (0,1–100 мкм). Интенсивность рассеянного света, регистрируемая фотодиодом, пропорциональна площади поперечного сечения частицы и её показателю преломления. Счетчик измеряет концентрацию в классах размеров: 0,3; 0,5; 1; 2,5; 5; 10 мкм.

## Компоненты и конструкция

### Волоконно-оптическое температурное зондирование

Система включает лазер (обычно Nd:YAG, λ = 1064 нм или эрбиевый, λ = 1550 нм), одномодовое оптическое волокно стандарта SMF-28, циркулятор для разделения входящего и обратного сигналов, фотодетектор и цифровой блок обработки. Чувствительность достигает 0,01 °C/м при длине волокна до 1 км. Применяется для мониторинга температурного профиля в воздуховодах больших сечений, трубопроводах систем ГВС и охлажденной воды. Время отклика: 1–5 с.

### Распределённое температурное зондирование (DTS)

Полнофункциональная система DTS состоит из лазерного модуля (импульсный режим, мощность 100–200 мВт), волокна длиной от 100 м до 10 км, детектора (avalanche photodiode, APD), цифрового коррелятора и компьютера с программным обеспечением для восстановления профиля температуры. Системы класса «лаборатория» (например, SENSORNET Oryx, Neubrescope) позволяют фиксировать особенности температурного поля в каналах сложной формы, в системах с локальным подогревом/охлаждением.

**Диапазон измерений**: −40 до +70 °C (типовой).  
**Пространственное разрешение**: 0,5–1 м.  
**Временное разрешение**: 10 с–10 мин (в зависимости от требуемой точности).

### Лазерные счетчики частиц

Оптический блок состоит из полупроводникового лазера (обычно 670 нм, видимый красный свет или 780 нм, ближний ИК), воздушного канала с минимальным сечением (типовое: 1 см²), объектива, фотоумножителя (PMT) или лавинного фотодиода (APD), электроники для подсчета импульсов. Разрешение по классам размеров: 6–8 каналов. Для соответствия ISO 14644-1 (классификация чистых помещений) требуется периодическая калибровка по стандартным частицам полистирола (PSL).

**Расход через счетчик**: 2,83 л/мин (0,001 м³/с) стандартный.  
**Минимальная концентрация**: 0,1 частиц/см³.  
**Точность**: ±5–10 % для концентраций выше 10⁴ частиц/см³.

### Оптическое обнаружение газов (фильтр-коррелятор и NDIR)

**NDIR-датчики CO₂** (non-dispersive infrared) содержат ИК-источник, кювету с газом, оптический фильтр (пропускает 4,26 мкм), камеру компенсации (заполнена инертным газом N₂ для вычитания помех) и два фотодетектора (измеряющий и эталонный). Выходной сигнал пропорционален концентрации CO₂:

$$V_{\text{out}} = K \cdot [CO_2] + V_0$$

где $K$ — коэффициент чувствительности (мВ/ppm), $V_0$ — смещение нуля (мВ).

**Типовые характеристики NDIR-датчика**:
- Диапазон: 0–5000 ppm CO₂;
- Точность: ±(30 + 3% измеренного значения) ppm;
- Время отклика (t₉₀): 20–40 с;
- Выход: аналоговый 0–10 В, RS-485, Modbus.

### Инфракрасные датчики CO₂

Конструктивно отличаются от NDIR наличием оптического клина (wedge filter) с переменной толщиной для получения спектральной развертки и более точного выделения полосы CO₂. Некоторые модели включают датчик влажности для компенсации кросс-чувствительности (влажность влияет на ИК-поглощение).

| Параметр | Значение |
|----------|----------|
| Рабочая температура | −10…+60 °C |
| Потребляемая мощность | 0,5–2 Вт |
| Преобразователь выхода | 4–20 мА, 0–10 В, CANBUS |
| Срок калибровки | 5–10 лет |
| Цена (2024) | 150–600 EUR |

## Методы расчёта и методика проектирования

### Позиционирование датчиков CO₂ в помещении

Согласно ASHRAE 62.1, датчик CO₂ должен располагаться в дыхательной зоне (0,6–1,8 м от пола) в месте максимального застоя воздуха либо репрезентативном для оценки качества воздуха в целом. Для помещения объемом $V$ (м³) с заданным подменом воздуха $n$ (воздухообмен в час, ч⁻¹) расчетная концентрация CO₂ в установившемся режиме:

$$[CO_2] = [CO_2]_{\text{нар}} + \frac{G}{Q_v}$$

где $[CO_2]_{\text{нар}}$ — концентрация CO₂ в наружном воздухе (400–420 ppm), $G$ — генерация CO₂ людьми (типово 0,004 L/min на человека = 6,7 × 10⁻⁹ м³/s), $Q_v$ — расход свежего воздуха (м³/s).

**Пример**: офисное помещение 100 м² высота 2,7 м, 10 человек, подмен воздуха $n = 4$ ч⁻¹ означает $Q_v = 100 × 2,7 × 4 / 3600 = 0,3$ м³/s. При $G = 10 × 6,7 × 10^{-9}$ м³/s:

$$[CO_2] = 420 + \frac{10 \times 6,7 \times 10^{-9}}{0,3} \approx 420 + 220 = 640 \text{ ppm}$$

### Размещение счетчиков частиц

Для контроля качества воздуха в помещении рекомендуется установка как минимум трёх точек измерения (согласно ISO 14644-1 и ГОСТ 35556). Периодичность отбора проб:
- Чистые помещения класса ISO 6: еженедельно;
- Классы ISO 7–8: ежемесячно;
- Офисные, жилые помещения: раз в сезон или по требованию.

### Выбор длины волоконного датчика DTS

Для воздуховода сечением $A$ (м²) длиной $L$ (м) рекомендуемая длина волокна:

$$L_{\text{волокна}} = (1,5 \div 2) \times L$$

Излишняя длина волокна снижает пространственное разрешение и увеличивает время отклика. Типовой шаг дискретизации по длине: 0,5–1 м.

## Применение в ОВК

### Системы VAV с контролем по CO₂

В системах с переменным расходом воздуха (VAV) оптический NDIR-датчик CO₂ служит датчиком обратной связи для регуляции клапана регулирования воздуха. При достижении уставки (например, 1000 ppm) регулятор увеличивает расход свежего воздуха. Это обеспечивает энергосбережение: расход снижается в периоды с малой загруженностью помещения. Энергоэкономичность такой схемы в офисных зданиях достигает 20–40 % (по данным ASHRAE).

### Контроль чистоты воздуха в помещениях высокой чистоты

Лазерные счетчики частиц интегрируются в систему мониторинга классных помещений (фармацевтические производства, микроэлектроника, медицина). Данные передаются в BMS (Building Management System) для автоматического запуска аварийного режима при превышении лимита частиц.

### Мониторинг распределения температуры в системах с радиантными панелями

DTS-система позволяет визуализировать температурный профиль в протяженных медных трубопроводах радиантных потолков или полов. Пространственное разрешение 0,5 м позволяет выявить локальные неисправности (перегибы, засоры, неравномерное распределение расхода).

### Системы учета и аудита качества воздуха

Комбинированные оптические сенсорные узлы (CO₂ + PM2.5 + влажность) устанавливаются в стратегических точках здания для оценки класса чистоты помещений согласно ГОСТ 30494 и BREEAM, LEED.

## Стандарты и нормативы

| Стандарт | Область применения |
|----------|-------------------|
| ASHRAE 62.1 | Минимальные требования к качеству воздуха в помещениях (CO₂ ≤ 1000 ppm) |
| ISO 7730 | Методы оценки тепловой среды и комфорта |
| ISO 14644-1 | Классификация и контроль чистоты в помещениях (частицы 0,1–5 мкм) |
| EN 12103-1 | Калибровка счетчиков частиц (PSL-эталоны) |
| ГОСТ 30494-2020 | Показатели микроклимата в помещениях жилых и общественных зданий |
| ГОСТ 35556-2018 | Чистые помещения: классификация и контроль (эквивалент ISO 14644) |
| NFPA 55 | Хранение и обращение со сжатыми газами (для газовых стандартов калибровки) |

## Практические рекомендации

1. **Калибровка датчиков CO₂**: ежегодно. Используйте буферный газ известной концентрации (обычно 0 и 2000 ppm). Дрейф нуля типовой: 50 ppm/год.

2. **Размещение NDIR-датчика**: минимум 30 см от стены, вентиляционных отверстий, источников тепла. Избегайте прямых солнечных лучей.

3. **Чувствительность датчиков частиц к влажности**: при RH > 80 % счетчик дает завышенные показания (псевдочастицы из конденсата). Рекомендуется предварительное осушение или компенсация по влажности.

4. **Типовые уставки CO₂ в системах VAV**:
   - Жилые помещения: 1200 ppm;
   - Офисы: 1000 ppm;
   - Переговорные, аудитории: 800 ppm.

5. **Расстояние между точками мониторинга DTS**: 1–2 м при контроле воздуховодов прямоугольного сечения, 0,5 м — при наличии локальных теплоисточников.

6. **Выбор оптического волокна**: для систем DTS используйте одномодовое волокно (SMF) стандарта G.652, чувствительное к температуре, не G.655 (не диспергирующееся при нулевой дисперсии).

7. **Программное обеспечение**: все системы должны поддерживать экспорт данных в форматах CSV, NetCDF для архивирования и анализа в Excel, Python/NumPy.

Оптические методы зондирования обеспечивают интеграцию с современными системами умного здания (IoT, Modbus, BACnet) и составляют основу для оптимизации энергопотребления и улучшения качества воздуха в ОВК-системах.
