---
title: "Визуальное сенсорное зондирование"
aliases: ["Визуальное сенсорное зондирование"]
weight: 4
description: "Технологии компьютерного зрения и видеодетекции для контроля присутствия, тепловизионного мониторинга и оптимизации систем ОВК в зданиях."
---

## Обзор

Визуальное сенсорное зондирование (vision-based sensing) — это совокупность технологий, использующих цифровые камеры, инфракрасные датчики и алгоритмы компьютерного зрения для сбора информации о состоянии помещений и активности людей в целях оптимизации микроклимата и энергоэффективности систем ОВК. В отличие от традиционных датчиков (температуры, влажности, CO₂), визуальные системы обеспечивают прямую информацию о наличии людей, их распределении в пространстве и характере деятельности, что позволяет реализовать адаптивное управление вентиляцией и кондиционированием на основе фактической занятости помещений.

Применение видеодетекции в HVAC-системах особенно актуально в современных зданиях, где требуется одновременное повышение энергоэффективности (снижение потребления на 15–30 %) и комфорта (поддержание микроклимата согласно ASHRAE 55 и EN 16798-1). Системы визуального контроля интегрируются с системами управления зданием (Building Management System, BMS) для реализации динамического регулирования вентиляционных расходов, целевых температур и влажности в зависимости от численности и локализации присутствующих лиц.

## Физические принципы и технологическая база

### Видимый спектр и тепловой спектр

Системы визуального контроля используют два основных спектральных диапазона:

**Видимый спектр (400–700 нм):** применяется для детекции присутствия, подсчёта людей, распознавания поз и активности. Стандартные RGB-камеры обладают высоким разрешением (0,5–8 МП) и позволяют использовать компьютерное зрение (Computer Vision), включая нейронные сети для классификации.

**Инфракрасный спектр (7–14 мкм, LWIR):** тепловизионные камеры измеряют радиационную температуру объектов на основе закона Стефана–Больцмана:

$$Q = \varepsilon \sigma A (T^4 - T_{\text{окр}}^4)$$

где $\varepsilon$ — коэффициент излучательности (для человека ≈ 0,95), $\sigma = 5{,}67 \times 10^{-8}$ Вт/(м²·К⁴) — постоянная Стефана–Больцмана, $A$ — площадь поверхности, $T$ и $T_{\text{окр}}$ — температура объекта и окружающей среды.

Человеческое тело излучает примерно 60–100 Вт тепловой энергии в зависимости от метаболической активности. Это позволяет надёжно выделять людей на фоне стен и мебели с разностью температур ≥2–3 °C.

## Компоненты и конструкция

### Камеры детекции присутствия

Камеры детекции основаны на RGB-сенсорах (CCD, CMOS) с разрешением 1–4 МП. Они устанавливаются в центре потолка или углах помещения и подключаются к локальному вычислителю (Raspberry Pi, встроенный FPGA-процессор) или облачной платформе через сеть Ethernet/PoE.

**Технические характеристики:**
- Угол обзора: 90–120°
- Частота кадров: 1–30 кадр/с (для детекции обычно достаточно 1–5 кадр/с)
- Задержка обнаружения: 0,5–3 с
- Диапазон дальности: 2–10 м в зависимости от разрешения

Алгоритмы обработки используют:
- **Background Subtraction** — вычитание фона для выделения движущихся объектов
- **Оптический поток (Optical Flow)** — отслеживание векторов движения
- **Глубокие нейронные сети (CNN, YOLO)** — классификация человека и его позы

### Камеры тепловизионного контроля

Тепловизионные (инфракрасные) камеры с микроболометрическими матрицами (320×256–640×512 пиксел) обеспечивают:

- **Температурный диапазон:** −40 до +120 °C (стандартный диапазон)
- **Чувствительность (NETD):** 40–80 мК при 30 °C
- **Частота кадров:** 9–60 Гц
- **Точность:** ±2 °C или ±2 %
- **Спектральный диапазон:** 7–14 мкм (LWIR, Long-Wave InfraRed)

Преимущества тепловизионного контроля в HVAC:
1. Не требует видимого света (работает в темноте)
2. Инвариантна к цветам одежды и окрас помещения
3. Позволяет оценить теплораспределение и локальные зоны дискомфорта
4. Не содержит изображений лиц, обеспечивая конфиденциальность по GDPR

### Системы подсчёта людей

Системы подсчёта интегрируют несколько методов:

**На основе видеопотока:**
- Детекция входов/выходов через линию пересечения (line crossing)
- Трёхмерное сопровождение (3D tracking) с использованием глубины и оптического потока
- Нейросетевые модели (Mask R-CNN, PointNet) для оценки количества в скоплениях

**Гибридные подходы:**
- Комбинация видеодетекции + Wi-Fi/Bluetooth маячков
- Интеграция с системами контроля доступа (СКУД)

Типовая ошибка подсчёта: 5–10 % при благоприятных условиях освещения, 15–25 % в условиях скопления и окклюзии.

### Компьютерное зрение для распознавания активности

Распознавание активности (activity recognition) позволяет дифференцировать метаболическую нагрузку:

| Тип активности | Типовая мощность, Вт | Уровень вентиляции ASHRAE 62.1 |
|---|---|---|
| Сидячая работа (офис) | 70–100 | 2,4–3,0 л/с на человека |
| Лёгкая физическая активность | 130–160 | 5,0–6,0 л/с на человека |
| Интенсивная нагрузка (спорт зал) | 250–350 | 8,0–10,0 л/с на человека |

Алгоритмы используют временные последовательности поз (Pose Estimation через OpenPose, MediaPipe) и оптический поток для классификации с помощью LSTM (Long Short-Term Memory) сетей.

### Сенсоры визуального контроля с сохранением конфиденциальности

**Privacy-by-Design подход:**

1. **Обработка на границе (Edge Computing):** видеопоток обрабатывается локально в камере или шлюзе; передаются только низкоуровневые параметры (количество людей, средняя поза, тепловая карта без идентификации), исходное видео удаляется.

2. **Обезличивание изображений:**
   - Маскирование лиц и номеров
   - Извлечение скелетной модели (skeleton) без сохранения текстуры
   - Тепловые карты с размытием <1 м

3. **Стандарты:**
   - GDPR (ЕС), ЗАКОН О ЗАЩИТЕ ПЕРСОНАЛЬНЫХ ДАННЫХ РФ
   - NIST Cybersecurity Framework
   - ISO/IEC 27001 (информационная безопасность)

**Типовая архитектура:**
```
[RGB-камера] → [Локальный FPGA/GPU] → [Детекция, анонимизация] 
                                        → [BMS] (только метаданные)
                                        → [Удаление видео через 30 сек]
```

## Методы расчёта и интеграция с ОВК

### Модель адаптивного регулирования вентиляции

На основе данных о количестве людей $N(t)$ и уровне активности $A(t)$ вентиляционный расход рассчитывается по стандарту ASHRAE 62.1-2019:

$$V_{\text{пом}} = N(t) \cdot V_p + A_{\text{пом}} \cdot V_a$$

где:
- $V_p$ — наружный воздух на одного человека, л/с (типично 2,5–5,0 л/с)
- $V_a$ — воздух на единицу площади помещения, л/(с·м²) (типично 0,6–1,0 л/(с·м²))
- $A_{\text{пом}}$ — площадь помещения, м²

**Пример:** офис 50 м², 5 человек, сидячая работа:
$$V_{\text{пом}} = 5 \cdot 2{,}5 + 50 \cdot 0{,}6 = 12{,}5 + 30 = 42{,}5 \text{ л/с} ≈ 153 \text{ м³/ч}$$

При пустом помещении расход снижается до 30 м³/ч, что даёт экономию энергии:
$$\Delta E = (P_{\text{вент}} / \eta) \cdot (t_{\text{пустой}}/t_{\text{полный}}) ≈ 20{-}30 \%$$

### Тепловизионный контроль микроклимата

Температурное поле в помещении восстанавливается из инфракрасной карты размером 320×240 пиксел путём интерполяции на пространство помещения. Средняя температура на уровне голова (1,7 м):

$$T_{\text{комп}} = \frac{1}{N_{\text{пикс}}} \sum_{i=1}^{N_{\text{пикс}}} T_i - \delta_{\text{отр}}$$

где $\delta_{\text{отр}}$ — коррекция на отражающие поверхности (обычно 1–2 °C).

Регулирование целевой температуры с учётом тепловых загрузок:

$$T_{\text{уст}}(t) = T_{\text{ком}}^{\text{номин}} + K_{\text{люди}} \cdot N(t) + K_{\text{актив}} \cdot A(t)$$

где $K_{\text{люди}} ≈ 0{,}1$ °C/человек, $K_{\text{актив}} ≈ 0{,}3$ °C (за единицу активности).

## Применение в ОВК-системах

### Офисные здания и открытые планы

В современных офисах с переменной занятостью (hot-desking, гибридная работа) визуальные системы позволяют:
- Регулировать VAV-боксы в зависимости от локальной занятости зон
- Снижать мощность охладителя при частичной заполненности
- Автоматически переводить зоны в режим энергосбережения при уходе людей

Типовая экономия: 15–25 % годового расхода энергии на вентиляцию и кондиционирование.

### Образовательные учреждения (аудитории, лекционные залы)

Системы подсчёта позволяют адаптировать расходы воздуха к фактической наполненности (обычно 20–70 % проектной ёмкости). Реализуется управление:
- Приточно-вытяжной вентиляцией с рекуперацией тепла
- Фильтрацией воздуха в соответствии с ASHRAE 62.1 (при максимальной занятости требуется фильтр класса MERV 11, при частичной можно использовать MERV 8)
- Влажностью для предотвращения конденсации на окнах (целевой диапазон 30–50 % относительной влажности)

### Медицинские учреждения и операционные

Тепловизионный контроль используется для:
- Мониторинга температуры пациентов и персонала (неинвазивная дистанционная термография)
- Контроля микроклимата в критических зонах (операционные требуют −0,5/+2,5 °C от целевого значения согласно ISO 14644)
- Обнаружения тепловых утечек через конструкции

Видеодетекция обеспечивает подсчёт персонала для соответствия требованиям СанПиН (количество участников, время нахождения в ограниченной зоне).

### Спортивные сооружения и фитнес-центры

Высокая метаболическая активность (200–400 Вт/чел) требует специального расчёта охлаждения. Визуальная система определяет:
- Уровень интенсивности физической нагрузки (по скорости движения, темпу)
- Локализацию нагруженных зон (кардиозал, силовой блок, бассейн)

Требуемый воздухообмен в спортзале 10–15 м³/(ч·м²) при полной занятости по ASHRAE 62.1 может быть снижен до 5–8 м³/(ч·м²) при разреженном использовании.

## Стандарты и нормативы

| Стандарт | Область применения | Ключевые требования |
|---|---|---|
| **ASHRAE 62.1-2019** | Качество воздуха в помещениях | Минимальные расходы вентиляции в зависимости от типа помещения и активности |
| **EN 16798-1:2019** | Вентиляция и качество воздуха (ЕС) | Классы внутреннего климата (I–IV), требования к CO₂, влажности |
| **ISO 16814:2008** | Визуальные комфортные условия | Естественное и искусственное освещение, контрастность, детектируемость движения |
| **ISO 14644-1:2015** | Чистые помещения | Классификация по концентрации частиц (для критических зон) |
| **NFPA 101:2024** | Безопасность жизни | Требования к эвакуации на основе детекции присутствия |
| **ГОСТ Р 30494-2011** | Микроклимат жилых и общественных зданий | Температурные, влажностные диапазоны по сезонам и категориям помещений |
| **СП 60.13330.2020** | Отопление, вентиляция, кондиционирование (СНиП обновлённый) | Расчётные параметры воздуха, воздухообмены в зависимости от типа помещения |

Для обработки видеоданных и защиты конфиденциальности: **GDPR (ЕС)**, **Федеральный закон № 152-ФЗ "О защите персональных данных"**, **ISO/IEC 27001** (информационная безопасность).

## Практические рекомендации

### Типовые диапазоны и значения по умолчанию

| Параметр | Значение | Примечание |
|---|---|---|
| Минимальная разрешающая способность RGB-камеры | 1–2 МП | Для подсчёта достаточно, для поз нужна 4–8 МП |
| Размер пикселя для теплокамеры на 5 м | 20–40 мм | Для детекции тела требуется ≥15 мм |
| Частота опроса подсчётчика | 1–5 кадр/с | Выше не требуется при стабильном потоке |
| Время задержки регулирования | 2–5 мин | Для избежания осцилляций |
| Целевая точность подсчёта | ±10 % | При однопроходных потоках |
| Чувствительность (NETD) теплокамеры | 50–80 мК | Достаточно при $\Delta T_{\text{люди-фон}} > 3$ °C |

### Типичные ошибки и способы их минимизации

1. **Окклюзия и скопление:** люди загораживают друг друга. **Решение:** комбинация нескольких камер (мультиракурсная система), использование глубинных датчиков (Kinect, Time-of-Flight).

2. **Отражение и блики (видимый спектр):** окна, зеркала искажают обнаружение. **Решение:** поляризационные фильтры, выбор угла установки.

3. **Вариабельность излучательности:** одежда разных цветов и материалов изменяет тепловой сигнал. **Решение:** использование теплокамер с диапазоном 7–14 мкм, коррекция на эмиссивность в ПО.

4. **Задержка обработки:** сетевая или вычислительная задержка приводит к «инерции» управления. **Решение:** край-компьютинг на местном устройстве (FPGA, GPU в камере), предобработка перед отправкой на BMS.

5. **Приватность:** сохранение идентификации людей по видео нарушает GDPR. **Решение:** обработка на краю с удалением видео, передача только анонимных метаданных (количество, скелет, тепловая карта).

### Интеграция с BMS

Стандартный протокол взаимодействия: **BACnet, Modbus TCP, MQTT**. Визуальная система отправляет каждые 10–30 сек:
- Количество обнаруженных людей (integer)
- Средняя активность (0–100 %)
- Средняя температура воздуха (в °C)
- Уровень доверия (confidence, 0–100 %)

BMS на основе этих данных пересчитывает уставку температуры и расход вентиляции с задержкой 2–5 минут для стабильности системы.
