---
title: "Беспроводные сенсорные сети"
aliases: ["Беспроводные сенсорные сети"]
weight: 1
---

```yaml
---
title: "Беспроводные сенсорные сети"
weight: 1
description: "Архитектура, протоколы и компоненты беспроводных сенсорных сетей (WSN) для мониторинга и автоматизации систем ОВК в зданиях."
---
```

## Обзор

Беспроводные сенсорные сети (Wireless Sensor Networks, WSN) представляют собой распределённые системы взаимосвязанных датчиков, объединённых радиоканалом для сбора, обработки и передачи данных о параметрах микроклимата и энергопотреблении. В контексте систем отопления, вентиляции и кондиционирования воздуха (HVAC) WSN обеспечивают мониторинг температуры, влажности, концентрации CO₂, скорости воздуха и других критических параметров в режиме реального времени, что позволяет оптимизировать энергоэффективность и комфортность помещений согласно ASHRAE 55 и ISO 7730.

Преимущества WSN в HVAC-системах включают снижение затрат на прокладку кабелей (по сравнению с проводными сетями), гибкость развёртывания в сложных архитектурах зданий, мобильность датчиков и возможность сбора данных из множества точек одновременно. Типовой охват территории варьируется от 10 до 1000 м в зависимости от протокола, частоты и условий распространения сигнала. Современные WSN интегрируются с облачными платформами IoT для аналитики, предиктивного обслуживания и управления спросом на энергию (demand-response).

## Физические принципы и архитектура

Радиопередача в WSN подчиняется уравнению затухания сигнала в свободном пространстве и в условиях многолучёвого распространения (multipath fading). Мощность принятого сигнала описывается моделью:

$$P_{\text{rx}} = P_{\text{tx}} + G_{\text{tx}} + G_{\text{rx}} - PL \quad [\text{дБм}]$$

где $P_{\text{tx}}$ — мощность передатчика (−20…+20 дБм в зависимости от класса устройства), $G_{\text{tx}}, G_{\text{rx}}$ — коэффициенты усиления антенн (0…5 дБи), $PL$ — потери в пути (path loss). Для частоты 2,4 ГГц в помещении потери составляют примерно 40…80 дБ на расстоянии 10…100 м.

Архитектура WSN включает четыре основных уровня:

1. **Сенсорный уровень** — датчики с микроконтроллерами (энергопотребление 1…100 мВт в режиме сна, пробуждение 10…100 мс).
2. **Уровень связи** — радиомодули и протоколы (Zigbee, BLE, LoRaWAN, Wi-Fi).
3. **Сетевой уровень** — маршрутизация, синхронизация, управление соседством узлов.
4. **Прикладной уровень** — обработка данных, хранилище, интеграция с системами управления зданием (BMS/EMS).

## Компоненты и протоколы

### Zigbee для домашней и офисной автоматизации

Zigbee (стандарт IEEE 802.15.4) работает в полосах частот 868 МГц (Европа), 915 МГц (США/Япония) и 2,4 ГГц (глобальная), обеспечивает скорость передачи 20…250 кбит/с и дальность в открытом пространстве до 100 м (в помещении — 10…30 м). Потребление тока в режиме передачи составляет 30…50 мА, в режиме сна — микроампер. Топология сети поддерживает звезду, дерево и ячейку (mesh).

Для приложений HVAC используются кластеры Zigbee Home Automation (ZHA) и Zigbee Building Automation (ZBA), регулирующие работу термостатов, электрических приводов клапанов VAV, датчиков температуры и влажности. Типовой период опроса датчика — 5…30 секунд, задержка доставки сообщения — 0,1…2 секунды.

### Bluetooth Low Energy (BLE)

BLE (Bluetooth 5.0+) работает на частоте 2,4 ГГц (той же, что Wi-Fi), поддерживает скорость 1…2 Мбит/с и дальность 30…240 м в зависимости от класса передатчика (−20…+20 дБм). Ток потребления передатчика ~ 5…15 мА, режим сна — наноамперы. BLE оптимален для портативных датчиков гигротермометров, надеваемых приборов (wearables) для оценки личного теплового комфорта (ISO 7730, ASHRAE 55).

Интервал передачи в BLE — 20 мс … 10 сек (программируется), что позволяет реализовать гибкий компромисс между задержкой и энергопотреблением. Многие коммерческие решения для мониторинга микроклимата офисов используют BLE mesh (Extended Advertising в BLE 5.1).

### LoRaWAN для дальних расстояний

LoRaWAN (Long Range Wide Area Network) работает в полосах ≤1 ГГц (433, 868, 915 МГц), достигает дальности 2…15 км в открытом пространстве и 100…500 м в городской среде. Скорость передачи низкая (50…50000 бит/с в зависимости от фактора распространения SF), но потребление ультранизкое: ~ 30 мА при передаче, микроамперы в режиме ожидания.

LoRaWAN применяется для сетей датчиков на больших площадях (кампусы, промышленные объекты), где требуется минимизировать число точек доступа (шлюзов) и частоту замены батарей (срок службы до 10 лет). В HVAC-системах LoRaWAN используется для мониторинга многозональных систем кондиционирования в многоэтажных зданиях.

### Топология ячеистой сети (Mesh)

Mesh-топология позволяет каждому узлу действовать как повторитель (repeater), расширяя покрытие и повышая надёжность. Узел может иметь несколько соседей и выбирать оптимальный маршрут через метрики качества (RSSI, Link Quality Indicator, LQI). В Zigbee mesh используется протокол маршрутизации AODV (Ad hoc On-Demand Distance Vector), в BLE mesh — управляемое затопление (managed flooding).

Задержка доставки в mesh-сети зависит от глубины маршрута: один скачок — ~10 мс, три скачка — ~50…100 мс. Это приемлемо для HVAC, так как постоянная времени теплотехнических процессов составляет минуты.

## Датчики с питанием и сбором энергии

### Батарейное питание

Типовые беспроводные датчики HVAC питаются от:
- **AA/AAA элементов** (1,5 В, ёмкость 2000…3500 мАч) — срок службы 2…5 лет при периодическом (5…30 сек) опросе.
- **Батарей формата "таблетка"** (CR2032, ёмкость 200…300 мАч) — срок 6…12 месяцев для активных датчиков, 3…5 лет в спящем режиме.
- **Li-Ion аккумуляторов** (3,7 В, 500…2000 мАч) — применяются в портативных приборах, требуют периодической зарядки.

Энергобюджет датчика рассчитывается как:

$$E_{\text{total}} = E_{\text{sleep}} \cdot t_{\text{sleep}} + E_{\text{active}} \cdot t_{\text{active}} + E_{\text{tx}} \cdot n_{\text{tx}}$$

где $E_{\text{sleep}}$ — мощность в режиме ожидания (микроватты), $t_{\text{sleep}}$ — длительность сна (секунды), $E_{\text{tx}}$ — энергия на одно сообщение (миллиджоули), $n_{\text{tx}}$ — количество передач за период (день/месяц).

### Энергосбор (Energy Harvesting)

Датчики с энергосбором используют:
- **Фотоэлементы** (солнечные батареи, 5…10 мВт/см² при освещённости 500 люкс в помещении) — позволяют работать неопределённо долго в хорошо освещённых зонах.
- **Пьезоэлементы** (вибрация механизмов, HVAC вентиляторов) — выдают 1…100 микроватт в зависимости от амплитуды и частоты.
- **Термоэлектрические генераторы** (Seebeck-эффект, ∇T ~ 10 К) — могут вырабатывать 1…10 мВт при перепаде температур между потоками ОВК.

Гибридные датчики (батарея + солнечная панель) обеспечивают наибольшую автономность и применяются в системах контроля микроклимата в стеклянных атриумах и помещениях с окнами.

## Методы расчёта и проектирования

### Оценка радиопокрытия

Для выбора количества и расположения ретрансляторов (repeater-узлов) применяется модель потерь в пути:

$$PL \, [\text{дБ}] = PL_0 + 10n \log_{10}(d/d_0)$$

где $PL_0$ — потери на опорной дистанции $d_0$ (обычно 1 м), $n$ — показатель экспоненты (2…4 в помещении в зависимости от материала стен), $d$ — расстояние между узлами (метры).

Запас по мощности (link margin) должен быть не менее 10…15 дБ для надёжной работы:

$$M_{\text{link}} = P_{\text{rx}} - P_{\text{rx,min}}$$

где $P_{\text{rx,min}}$ — чувствительность приёмника (−85…−95 дБм для Zigbee).

### Оптимизация энергопотребления

При расчёте срока службы батареи используется средневзвешенное потребление:

$$I_{\text{avg}} = I_{\text{sleep}} + I_{\text{active}} \cdot \frac{t_{\text{active}}}{t_{\text{period}}} + I_{\text{tx}} \cdot \frac{t_{\text{tx}}}{t_{\text{period}}}$$

Для датчика с интервалом 30 сек, временем активности 100 мс и одной передачей в минуту:
- $I_{\text{sleep}}$ ~ 1 мкА
- $I_{\text{active}}$ ~ 10 мА
- $I_{\text{tx}}$ ~ 30 мА
- $I_{\text{avg}}$ ≈ 1 + 33 + 30/60 ≈ 34 мкА

При ёмкости батареи 2500 мАч время работы: $t = 2500 / 0.034 \approx 73000$ часов ≈ 8 лет.

## Применение в HVAC-системах

### Зональный контроль температуры

WSN с датчиками температуры (DS18B20, SHT35) в каждой зоне позволяет реализовать систему VAV (Variable Air Volume) с обратной связью. Сигнал от датчика передаётся на контроллер зоны через Zigbee mesh каждые 10…30 секунд, регулятор PID внутри контроллера управляет электроприводом клапана VAV. Типовые уставки: комфортная температура 21…23 °C (ASHRAE 55), мёртвая зона 0,5…1 К.

### Мониторинг качества воздуха

Датчики CO₂ (NDIR-сенсоры, погрешность ±50 ppm) и PM2.5 (лазерные рассеивающие датчики) передают данные через BLE mesh на концентратор. При превышении пороговой концентрации CO₂ (800…1200 ppm согласно EN 13779 и СП 60.13330.2012) система автоматически увеличивает расход наружного воздуха или активирует локальную вентиляцию.

### Контроль энергопотребления

WSN на основе умных счётчиков электроэнергии (с интерфейсом Zigbee или LoRaWAN) интегрируются в Energy Management System (EMS) для выявления аномалий и оптимизации режима работы компрессоров, насосов и вентиляторов. Данные собираются каждые 1…5 минут.

### Системы с персональным комфортом

BLE-датчики на браслетах или картах сотрудников передают информацию о субъективном тепловом ощущении на облачную платформу. Совместно с полевыми датчиками температуры это позволяет адаптировать микроклимат в реальном времени и выявлять локальные "горячие точки" и "холодные зоны" в офисных пространствах.

## Стандарты и нормативы

| Стандарт | Область применения | Ключевые параметры |
|----------|-------------------|-------------------|
| IEEE 802.15.4 | Физический слой WSN | Частота, модуляция, чувствительность |
| Zigbee Alliance (CSA) | Приложения HA/BA | Топология, маршрутизация, кластеры |
| Bluetooth SIG | BLE mesh и beacon | Реклама, максимальная мощность, дальность |
| LoRa Alliance | LoRaWAN сети | SF, пропускная способность, дневной лимит |
| EN 13779 | Классы качества воздуха | Категории CO₂ (ppm): High (≤400), Medium (400–800), Low (800–1200) |
| ASHRAE 55 | Тепловой комфорт | Диапазон 20…26 °C, влажность 30…60 % |
| ISO 7730 | Индекс PMV-PPD | Модель прогноза голосов недовольных |
| EN 50581 (RoHS) | Ограничение вредных веществ | Свинец, ртуть, кадмий в батареях и устройствах |
| ГОСТ Р 30494 | Параметры микроклимата | Оптимальные и допустимые значения для жилых и общественных зданий |

## Практические рекомендации

### Выбор протокола

- **Zigbee**: предпочтителен для домов, офисов, небольших коммерческих зданий (до 200 узлов в одной PAN); задержка доставки 0,1…2 сек, энергопотребление среднее.
- **BLE**: для носимых датчиков, смартфон-интеграции, высокой скорости передачи; локальное покрытие в пределах 30…50 м в помещении.
- **LoRaWAN**: для кампусов, промышленных объектов с множеством датчиков на дальних расстояниях; высокая выживаемость, низкое энергопотребление, но высокая задержка (5…60 сек).

### Типовые диапазоны параметров

| Параметр | Zigbee | BLE | LoRaWAN |
|----------|--------|-----|---------|
| Дальность в помещении (м) | 10–30 | 30–100 | 100–500 |
| Дальность в открытом пространстве (м) | 30–100 | 100–240 | 2000–15000 |
| Скорость передачи (кбит/с) | 20–250 | 1000–2000 | 0,3–50 |
| Ток передачи (мА) | 30–50 | 5–15 | 30–50 |
| Ток сна (мкА) | 1–10 | 0,1–1 | 1–10 |
| Срок батареи (лет) | 2–5 | 1–3 | 5–10 |
| Задержка типовая (мс) | 10–100 | 20–100 | 5000–60000 |

### Ошибки при проектировании

1. **Недооценка интерференции**: 2,4 ГГц — перегруженная полоса (Wi-Fi, микроволновки, BLE, Zigbee конкурируют). Рекомендуется использовать инструменты анализа спектра (spectrum analyzer) перед развёртыванием.

2. **Отсутствие резерва по мощности**: запас 10–15 дБ критичен для надёжности в изменяющейся среде.

3. **Игнорирование суточных вариаций**: потребление энергии HVAC варьируется на 30–50 % (день/ночь, рабочие/выходные). Архивные данные необходимо анализировать за полный месячный цикл.

4. **Избыточная частота опроса**: опрос датчика каждую секунду избыточен; для температуры достаточно 10–30 сек (постоянная времени датчика 10–30 сек, постоянная времени здания — часы).

5. **Отсутствие синхронизации**: несинхронизированные передачи приводят к коллизиям; используйте TDMA (Time Division Multiple Access) или экспоненциальную back-off в MAC-протоколе.

### Типовые значения по умолчанию для HVAC

- Интервал передачи датчика температуры: 30 сек.
- Интервал передачи датчика CO₂: 1 мин.
- Мёртвая зона регулятора VAV: 0,5 К.
- Максимальное время срабатывания электропривода клапана: 5 сек.
- Запас мощности беспроводного канала: ≥12 дБ.
- Батарея AA/AAA: ёмкость 2500 мАч, срок замены — 3 года.

WSN, внедрённые в соответствии с этими рекомендациями и стандартами (ASHRAE 90.1, EN 15232, ГОСТ Р 56220, ISO 52120), обеспечивают повышение энергоэффективности здания на 10–25 % и улучшение комфорта пользователей в 70–85 % случаев.
