---
title: "Охлаждение эжектором"
aliases: ["Охлаждение эжектором"]
description: "Циклы охлаждения на основе эжекторов, использующие принципы газоструйного увлечения для термически управляемого охлаждения, включая системы паровых эжекторов, двухфазные эжекторы и солнечные приложения."
weight: 2
---

Системы охлаждения эжектором используют высокоскоростные струи жидкости для увлечения и сжатия низкотемпературного пара хладагента, создавая термически управляемый цикл охлаждения без механических компрессоров. Эти системы преобразуют низкопотенциальную тепловую энергию из отходящего тепла, солнечных коллекторов или когенерационных систем в полезное охлаждение, обеспечивая преимущества в простоте, надежности и использовании возобновляемых источников энергии или отходящего тепла.

## Основы цикла эжектора

Цикл охлаждения эжектором состоит из генератора, эжектора, конденсатора, дроссельного вентиля и испарителя. Генератор производит высокотемпературный первичный пар с использованием тепловой энергии при температурах, типично 80–150 °C. Этот первичный поток поступает в эжектор с дозвуковыми скоростями, создавая область низкого давления, которая увлекает вторичный пар из испарителя.

Передача импульса от первичного потока ко вторичному сжимает смешанный поток до давления конденсатора. Термодинамическое преимущество получается от использования тепловой энергии вместо механической работы для сжатия пара. Коэффициент производительности COP = Q_испаритель/Q_генератор обычно составляет 0,2–0,6, значительно ниже, чем при парокомпрессионном цикле, но экономически целесообразно, когда отходящее тепло или солнечная тепловая энергия доступны с низкой стоимостью.

Коэффициент увлечения ω = ṁ_вторичный/ṁ_первичный представляет критический параметр производительности, связывающий расход вторичного пара с первичным потоком. Более высокие коэффициенты увлечения улучшают COP, но снижают способность повышения давления. Значения ω = 0,3–0,8 типичны для приложений кондиционирования воздуха с водой в качестве хладагента.

## Системы охлаждения паровым эжектором

Системы с водяным паровым эжектором доминируют в крупномасштабных приложениях благодаря экологичности воды, её теплофизическим свойствам и нулевому потенциалу разрушения озонового слоя. Эти системы работают с температурами испарителя 4–15 °C, температурами конденсатора 25–40 °C и температурами генератора 70–120 °C, что делает их хорошо подходящими для интеграции солнечного тепла или отходящего тепла.

Эжектор функционирует как вакуумный насос, управляемый импульсом, поддерживая давления испарителя 0,8–1,7 кПа, соответствующие температурам насыщения 4–15 °C. Первичный пар поступает при давлениях 50–300 кПа в зависимости от доступной температуры источника тепла. Отношение давлений между конденсатором и испарителем обычно составляет 3–8.

Мощности охлаждения для коммерческих холодильников с паровым эжектором составляют 50–5000 кВт. Технология превосходит в приложениях с обильным низкопотенциальным теплом и умеренными требованиями охлаждения, таких как промышленное охлаждение процессов, центральное охлаждение и солнечное кондиционирование воздуха.

## Двухфазные системы эжекторов

Передовые конструкции эжекторов используют двухфазные режимы течения для повышения производительности сверх чистого парокомпрессионного сжатия. Двухфазные эжекторы принимают жидко-паровые смеси из испарителя или используют вспышку испарения в пределах эжектора для повышения передачи импульса. Присутствие жидких капель увеличивает плотность и импульс, улучшая увлечение и эффективность сжатия.

Критическая задача в проектировании двухфазного эжектора связана с управлением сложной гидродинамикой, включая образование капель, кинетику испарения, ударные волны и взаимодействие фаз. Неравновесные термодинамические эффекты становятся значительными, так как быстрое ускорение и смешивание предотвращают термическое равновесие между фазами.

Численное моделирование двухфазных эжекторов требует вычислительной гидродинамики с однородными или разделенными моделями потока. Однородная модель равновесия (HEM) предполагает тепловое и скоростное равновесие между фазами, обеспечивая разумную точность для расчетов проектирования. Более сложные модели учитывают относительную скорость и тепловое неравновесие через формулировки времени релаксации.

## Геометрия и конструкция эжектора

Эжектор состоит из четырех основных секций: сходящегося-расходящегося сопла для ускорения первичного потока, камеры всасывания для увлечения вторичного потока, смесительной камеры, где происходит передача импульса, и диффузора для восстановления давления. Геометрия каждой секции критически влияет на производительность.

Первичное сопло ускоряет высокотемпературный пар до дозвуковых скоростей (Mach 2–3), преобразуя тепловую энергию в кинетическую энергию. Диаметр выхода сопла и его положение относительно смесительной камеры определяют характеристики увлечения. Отношения площади горла к выходу 3–8 типичны для паровых эжекторов.

Отношение длины смесительной камеры к диаметру L/D обычно составляет 5–12, уравновешивая достаточную длину для полного смешивания против чрезмерных потерь на трение стены. Более длинные смесительные секции улучшают восстановление давления, но увеличивают потери, требуя оптимизации для конкретных условий эксплуатации.

Диффузор восстанавливает кинетическую энергию через постепенное замедление с углами расширения 2–4 градуса для предотвращения отрыва потока. Эффективность восстановления давления в диффузоре значительно влияет на общую производительность эжектора, при этом хорошо спроектированные диффузоры восстанавливают 70–85 % доступного динамического давления.

## Характеристики производительности эжектора

Производительность эжектора показывает высокую чувствительность к условиям эксплуатации. Критический режим эксплуатации возникает, когда давление испарителя достигает своего расчетного значения, а коэффициент увлечения достигает максимума. Работа при нерасчетных условиях снижает коэффициент увлечения или вызывает обратный поток в испаритель.

Три отчетливых режима эксплуатации характеризуют поведение эжектора: критический режим (перекрытое течение, постоянное увлечение), докритический режим (пониженное увлечение с увеличением давления конденсатора) и режим обратного потока (отношение сжатия превышает возможность эжектора). Оптимизация проектирования нацелена на максимальное время эксплуатации в критическом режиме.

Коэффициент производительности эжектора зависит от температуры генератора, температуры испарителя и температуры конденсатора. Увеличение температуры генератора улучшает COP благодаря более высокому давлению первичного пара и скорости. Снижение температуры испарителя или увеличение температуры конденсатора ухудшает производительность за счет увеличения требуемого отношения сжатия.

Карты производительности выражают коэффициент увлечения и COP как функции безразмерных параметров, включая отношение площадей A_смеси/A_сопла, отношения давлений P_конденсатор/P_испаритель и P_генератор/P_конденсатор, а также безразмерные геометрические отношения.

## Эжекторы с переменной геометрией

Эжекторы с фиксированной геометрией работают эффективно только вблизи расчетных условий, серьезно ограничивая производительность при частичной нагрузке и операционную гибкость. Конструкции с переменной геометрией включают регулируемые игольчатые клапаны, шпиндели или подвижные сопла для адаптации к изменяющимся условиям.

Эжекторы шпинделевого типа используют конический иглу в первичном сопле, позволяя регулировать площадь горла сопла. Втягивание шпинделя увеличивает площадь горла, приспосабливаясь к более высоким расходам первичного потока или более низким температурам генератора. Эта адаптация поддерживает критический режим эксплуатации в более широких условиях.

Системы многоэжектора параллельно несколько эжекторов с фиксированной геометрией с поэтапной активацией, приблизительно переменной мощности при сохранении высокой эффективности. Модульный подход обеспечивает резервирование и постепенное управление мощностью, хотя с повышенной сложностью и капитальной стоимостью по сравнению с отдельными блоками с переменной геометрией.

Стратегии управления эжекторами с переменной геометрией балансируют мощность охлаждения, оптимизацию COP и реакцию на переходные нагрузки. Управление на основе модели, использующее карты производительности в реальном времени и алгоритмы поиска экстремума, максимизируют COP при изменяющихся условиях.

## Системы охлаждения, работающие от солнца

Солнечные тепловые коллекторы обеспечивают тепловую энергию для систем охлаждения эжектором, создавая полностью возобновляемое охлаждение с нулевыми эмиссиями при эксплуатации. Плоские коллекторы, производящие тепловую мощность 70–90 °C, подходят для конструкций эжекторов низкой температуры с водой в качестве хладагента. Вакуумные трубчатые коллекторы достигают 90–120 °C, улучшая COP и расширяя операционное окно.

Накопление тепловой энергии с использованием материалов с фазовым переходом или стратифицированных водяных резервуаров отделяет сбор солнечной энергии от спроса на охлаждение, обеспечивая работу в облачные периоды или ночью. Накопление обычно обеспечивает 2–6 часов работы на полной мощности, рассчитанное на основе локальных моделей инсоляции и профилей спроса.

Солнечная доля, определяемая как часть энергии охлаждения, полученная из солнечного теплового источника, обычно достигает 60–85 % для хорошо спроектированных систем с надлежащим хранилищем. Вспомогательные нагреватели (газовые, электрические или биомасса) покрывают периоды недостаточной доступности солнечной энергии, обеспечивая непрерывную мощность охлаждения.

Экономическая целесообразность систем солнечного охлаждения эжектором зависит от локальных расходов энергии, качества солнечного ресурса и капитальных затрат на систему. Периоды окупаемости 5–12 лет типичны в регионах с высокими расходами электроэнергии и сильным солнечным ресурсом, улучшаясь с уменьшением стоимости коллекторов и механизмами ценообразования углерода.

## Выбор хладагента

Выбор хладагента глубоко влияет на производительность системы эжектора и пригодность приложения. Вода доминирует в крупномасштабных приложениях выше 5 °C при температуре испарителя благодаря отличным свойствам окружающей среды, высокой скрытой теплоте и совместимости с материалами низкой стоимости. Требование к вакуумным условиям (ниже атмосферного давления) требует надежного уплотнения и очистки от неконденсирующихся газов.

Альтернативные хладагенты обеспечивают охлаждение ниже нуля и компактные конструкции систем. R-134a, R-245fa и альтернативы с низким ПГВ, такие как R-1234yf или R-1233zd, работают при повышенных давлениях, устраняя опасения вакуума при требовании более высокого качества уплотнения и сосудов давления. Эти хладагенты подходят для мобильных приложений, компактных холодильников и охлаждения при умеренных температурах.

Аммиак обеспечивает отличную термодинамическую производительность с нулевым ПГВ, подходящей для промышленного охлаждения с надлежащими соображениями безопасности. Природные хладагенты, включая пропан и диоксид углерода, предлагают преимущества в окружающей среде, но требуют тщательного проектирования систем с учетом воспламеняемости или высоких рабочих давлений, соответственно.

## Многоэжекторные и каскадные системы

Каскадные ступени эжектора обеспечивают более высокие отношения сжатия и температурные подъемы, чем конструкции одноступенчатого эжектора. Двухступенчатые системы позиционируют промежуточный конденсатор-испаритель между ступенями эжектора, с первой ступенью, сжимающей от давления испарителя к промежуточному давлению, и второй ступенью, сжимающей к финальному давлению конденсатора.

Каскадная конфигурация расширяет операционный диапазон к более низким температурам испарителя (вниз до −10 °C с водой) или более высоким температурам конденсатора, ценой повышенной сложности и капитального вложения. COP остается ниже, чем системы одноступенчатого эжектора, но обеспечивает приложения, невозможные с одноступенчатым сжатием.

Архитектуры параллельного многоэжектора работают несколько эжекторов с различными оптимальными условиями, переключаясь между блоками или модулируя распределение потока для поддержания пиковой эффективности при изменяющихся нагрузках. Этот подход обеспечивает переменную мощность с высокой эффективностью при частичной нагрузке, критической для приложений с колеблющимся спросом на охлаждение.

## Гибридные системы сжатия эжектором

Комбинирование механического парокомпрессионного сжатия с вспомогательным восстановлением газа вспышки эжектором улучшает общий COP системы на 10–30 %. Эжектор улавливает газ вспышки из процесса расширения, используя его для увлечения дополнительного пара и предварительного сжатия смешанного потока перед поступлением в механический компрессор.

Этот гибридный подход снижает работу компрессора путем восстановления потерь расширения и использования кинетической энергии газа вспышки. Эжектор работает при умеренных коэффициентах увлечения (0,1–0,3), требуя менее критических допусков геометрии, чем системы охлаждения эжектором, стоящие самостоятельно.

Гибридные системы доказали особенную эффективность в холодильных магазинах, холодных хранилищах и промышленном охлаждении, где происходит существенное образование газа вспышки. Приложения модернизации добавляют эжекторы к существующим системам парокомпрессионного цикла, обеспечивая улучшения эффективности 8–18 % с умеренными капитальными вложениями.

## Инженерные соображения

Проектирование эжектора использует вычислительную гидродинамику для оптимизации геометрии, валидированной экспериментальным тестированием. Одномерные модели обеспечивают начальное изменение размеров и оценки производительности, в то время как CFD разрешает сложные явления потока, включая структуру удара, картины смешивания и взаимодействия фаз.

Выбор материала учитывает стойкость к коррозии, термическую стабильность и технологичность. Нержавеющая сталь 316 подходит для систем на водной основе, в то время как медные сплавы, алюминий или полимерные облицованные компоненты служат альтернативными хладагентами. Прецизионная механическая обработка достигает шероховатости поверхности ниже Ra 0,8 мкм для оптимальной аэродинамической производительности.

Интеграция системы требует тщательного внимания к конструкции теплообменника генератора, размеру конденсатора для смешанных потоков хладагента и последовательностям управления, управляющим пуском, остановкой и работой вне расчета. Приборы включают датчики давления в критических местах, измерение расхода и мониторинг температуры для верификации производительности.

## Лучшие практики

Начните проектирование с выбора хладагента и рабочих температур на основе требований приложения и доступного источника тепла. Установите условия первичного пара из температуры и давления генератора, обычно 0,8–0,9 давления насыщения при температуре генератора, чтобы учесть перегрев и перепады давления.

Размер первичного сопла для условий перекрытого потока в расчетной точке, используя соотношения изэнтропического потока с эффективностью сопла 85–95 %. Выберите диаметр смесительной камеры в 2–4 раза больше диаметра горла сопла, с длиной, оптимизированной через CFD или эмпирические корреляции.

Переразмерьте конденсатор на 15–25 % относительно номинальной мощности, чтобы приспособиться к накоплению неконденсирующихся газов и деградации производительности. Установите вакуумные насосы для начальной эвакуации и периодической очистки воздуха и неконденсирующихся газов, поддерживая надлежащий вакуум испарителя.

Осуществляйте ввод в эксплуатацию систем с тщательной верификацией расходов, температур и давлений при расчетных условиях. Измерьте фактический COP и сравните с расчетными прогнозами, отрегулировав положение сопла или геометрию, если предусмотрены переменные механизмы. Реализуйте системы мониторинга для ранней обнаружения накопления неконденсирующихся газов или загрязнения.

Поддерживайте протоколы обработки воды для систем с паровым эжектором, нацеливаясь на pH 7–9, проводимость ниже 10 мкСм/см и растворенный кислород ниже 0,5 млн. Регулярная проверка внутренних компонентов эжектора выявляет эрозию, коррозию или отложения, требующие очистки или замены.
