---
title: "Термоакустическое охлаждение"
aliases: ["Термоакустическое охлаждение"]
description: "Передовые системы термоакустического охлаждения, использующие акустическую волновую энергию для охлаждения без движущихся частей, охватывающие конфигурации стоячих и бегущих волн, проектирование стека и рабочие среды на основе благородных газов."
weight: 3
---

Термоакустическое охлаждение представляет собой развивающуюся технологию охлаждения без движущихся частей, которая использует термоакустический эффект для создания температурных перепадов с помощью акустических волн давления. Эта технология исключает необходимость в традиционных компрессорах и движущихся деталях, предлагая потенциальные преимущества в надежности, обслуживании и воздействии на окружающую среду благодаря использованию инертных газов благородных элементов в качестве рабочей среды.

## Физические принципы

Термоакустический эффект работает на основе взаимодействия между акустическими колебаниями и тепловыми градиентами внутри пористой среды, называемой стеком или регенератором. Когда высокоамплитудные акустические волны распространяются через стек, газовые объемы подвергаются адиабатическому сжатию и расширению с одновременным обменом теплом с материалом стека. Это термомеханическое взаимодействие создает эффект тепловой насоса, который перемещает тепловую энергию против температурного градиента.

Фундаментальное преобразование энергии следует соотношению E = (γ-1)/γ × p₀V₀ × (ΔT/T_m), где γ представляет отношение удельных теплоемкостей, p₀ и V₀ - амплитуды давления и объема, а ΔT - температурный перепад на стеке. Коэффициент производительности критически зависит от согласования акустического сопротивления, геометрии стека и частоты работы.

## Системы со стоячей волной

Термоакустические холодильники со стоячей волной используют резонаторы с половинной длиной волны со стеком, расположенным в узле давления. Стек состоит из параллельных пластин или каналов с гидравлическими диаметрами в диапазоне 2-4 раз от глубины теплового проникновения δₖ = √(2κ/ρC_pω), где κ - теплопроводность, ρ - плотность, C_p - удельная теплоемкость, а ω - круговая частота.

Материалы стека должны обеспечивать высокую площадь поверхности, низкую теплопроводность в направлении, перпендикулярном потоку, и минимальное вязкое рассеяние. Типичные реализации включают керамические сотовые структуры, стопки экранов и спирально намотанные гофрированные листы. Положение стека относительно узла давления определяет мощность охлаждения, при этом оптимальное размещение обычно находится на расстоянии 1/8-1/4 длины волны от узла скорости.

Устройства со стоячей волной страдают от присущих необратимостей из-за фазовых соотношений между колебаниями давления и скорости, ограничивая теоретический COP примерно до 30 процентов эффективности цикла Карно. Акустическое потоковое движение и потери в теплообменнике еще больше снижают практическую производительность до значений COP от 0,5 до 2,0.

## Системы с бегущей волной

Термоакустические двигатели и холодильники с бегущей волной преодолевают ограничения стоячей волны за счет сохранения почти синфазных колебаний давления и скорости, приближаясь к обратимым термодинамическим циклам. Эти системы используют регенераторы вместо стеков, применяя тонкопористые материалы, такие как сетка из нержавеющей стали с характеристическими размерами, меньшими, чем глубина теплового проникновения.

Регенератор служит в качестве теплового накопителя, сохраняя и отдавая тепло в течение каждого акустического цикла. Устройства с бегущей волной требуют замкнутой акустической сети с надлежащей фазировкой между несколькими компонентами. Поток акустической мощности W = (1/2)Re[pU*], где p - комплексная амплитуда давления, U - комплексная объемная скорость, а * обозначает комплексное сопряжение.

Системы с бегущей волной достигают теоретической эффективности, приближающейся к пределам Карно, с практическими значениями COP от 3 до 6, продемонстрированными в прототипных системах. Конфигурация требует тщательного согласования импеданса с помощью труб инертанции, объемов соответствия и тепловых буферных труб для сохранения надлежащих фазовых соотношений.

## Акустические резонаторы

Акустический резонатор обеспечивает основную частоту и коэффициент давления для термоакустического цикла. Проектирование резонатора определяет частоту работы, которая обычно составляет 20-500 Гц для приложений охлаждения. Более низкие частоты снижают вязкие потери, но требуют более крупных компонентов, в то время как более высокие частоты улучшают плотность мощности за счет увеличенного рассеяния.

Резонаторы с четвертьволновой и половинной длиной волны наиболее распространены, с основной резонансной частотой f = c/(4L) или f = c/(2L), где c - скорость звука, а L - длина резонатора. Многоступенчатые системы используют тороидальные или переходящие геометрии для сохранения характеристик бегущей волны вокруг замкнутых контуров.

Стенки резонатора должны выдерживать динамические амплитуды давления в диапазоне 1-5 процентов от среднего давления при минимизации теплопередачи и акустических потерь. Выбор материалов балансирует конструктивные требования, теплопроводность и соображения стоимости.

## Проектирование стека и регенератора

Геометрия стека оказывает глубокое влияние на производительность термоакустической системы. Ключевые параметры проектирования включают расстояние между пластинами (или диаметр пор), длину стека, пористость и свойства материала. Безразмерное положение стека x_s и длина L_s оптимизируются для максимизации теплового насоса при минимизации вязкого и теплового расслабления потерь.

Проектирование регенератора для систем с бегущей волной требует еще более жестких ограничений. Случайные волокнистые регенераторы обеспечивают высокую удельную поверхность, но страдают от неравномерного распределения потока. Параллельно-канальные регенераторы обеспечивают предсказуемую производительность, но требуют точного производства. Типичные гидравлические диаметры варьируются от 20 до 200 мкм.

Эффективность теплообмена между газовой и твердой фазами зависит от нормализованного параметра частоты ω* = ωD²ρC_p/κ, где D - характеристический размер. Оптимальная производительность достигается, когда глубина теплового проникновения примерно равна расстоянию между пластинами или радиусу пор.

## Рабочие среды на основе благородных газов

Термоакустические системы используют инертные благородные газы, в основном гелий и аргон, в качестве рабочих сред. Гелий обеспечивает высокую скорость звука (∝√(γRT/M)) и теплопроводность, что позволяет компактные конструкции с высокой частотой и эффективным теплообменом. Низкая молекулярная масса увеличивает акустическую мощность при заданной амплитуде давления.

Аргон обеспечивает преимущества в системах с более низкой частотой, где его большая плотность улучшает согласование импеданса и снижает глубину вязкого проникновения. Смеси гелия и аргона позволяют настроить термофизические свойства для оптимизации конкретных приложений.

Средние давления обычно находятся в диапазоне 10-40 бар для достижения достаточной удельной плотности акустической мощности. Более высокие давления линейно увеличивают холодопроизводительность, но требуют конструктивных решений и потенциально увеличивают вязкие потери. Акустическое число Маха Ma = u/c должно оставаться ниже 0,05-0,1, чтобы избежать формирования ударных волн и нелинейных эффектов.

## Инженерные соображения

Проектирование термоакустического холодильника требует связанного анализа акустических, тепловых и гидродинамических явлений. Вычислительные модели используют линейную термоакустическую теорию (коды DeltaE, DELTAEC) или прямое численное моделирование для условий с высокой амплитудой нелинейности.

Проектирование теплообменника представляет критические проблемы, так как температурные перепады должны передаваться между рабочим газом и внешними теплопередающими жидкостями в пределах доли длины акустической волны. Конфигурации с пучком труб, микроканалами и пластинчато-реберными структурами исследуются на предмет минимального сопротивления потоку и теплового сопротивления.

Интеграция системы требует внимания к акустико-конструктивному взаимодействию, стандартам сосудов под давлением, виброизоляции и определению размеров вспомогательного оборудования. Акустические источники (громкоговорители, линейные моторы или термоакустические двигатели) должны обеспечивать требуемую акустическую мощность с высокой эффективностью и надежностью.

## Лучшие практики

Начните предварительное проектирование с диаграмм производительности в безразмерных переменных, чтобы установить осуществимые режимы работы. Выберите рабочий газ и среднее давление на основе требований к холодопроизводительности и ограничений по пространству. Расположите стек или регенератор для максимальной эффективности теплового насоса при сохранении надлежащего доступа к теплообменнику.

Минимизируйте акустические потери за счет плавных переходов, надлежащего согласования импеданса и исключения отделения потока. Проектируйте теплообменники для минимального перепада давления и теплового сопротивления, обычно устанавливая целевое значение Δp/p < 0,01 и согласование тепловой проводимости с потоком акустической мощности.

Тестирование прототипов должно включать измерение распределения амплитуды давления, температурных перепадов, холодопроизводительности и потребления акустической мощности. Инфракрасная термография выявляет тепловые аномалии и схемы потокового движения. Итеративная оптимизация регулирует положение стека, проектирование теплообменника и настройку резонатора для максимизации COP.

Рассмотрите гибридные конфигурации, сочетающие термоакустические ступени с традиционным паровым сжатием для повышения общей эффективности системы. Термоакустическое предварительное охлаждение может снизить работу компрессора в приложениях каскадного охлаждения или криогенного охлаждения.
