---
title: "Термоупругое охлаждение"
aliases: ["Термоупругое охлаждение"]
description: "Твердотельное термоупругое и упругокалорическое охлаждение с использованием сплавов с памятью формы, систем на основе проволоки нитинола и механически-индуцированных фазовых превращений для экологически безопасной рефригерации."
weight: 4
---

Термоупругое охлаждение, также именуемое упругокалорическим охлаждением, использует обратимое изменение температуры в определённых материалах, подвергающихся механически-индуцированным фазовым превращениям. Этот твердотельный механизм охлаждения исключает циклы паровой компрессии и галогеносодержащие хладагенты, предлагая потенциально революционный подход к экологически устойчивой рефригерации без прямых выбросов парниковых газов.

## Основы упругокалорического эффекта

Упругокалорический эффект проявляется, когда механическое напряжение вызывает кристаллографическое фазовое превращение в материалах, особенно в сплавах с памятью формы. При нагружении материал подвергается фазовому переходу, снижающему энтропию (обычно аустенит в мартенсит), выделяя тепло ΔQ = T·ΔS, где ΔS — изменение энтропии, связанное с превращением.

При разгрузке обратное превращение поглощает тепло из окружающей среды, производя охлаждающий эффект. Адиабатическое изменение температуры ΔT_ad может достигать 10–30 К в оптимизированных материалах и описывается соотношением ΔT_ad = -(T/ρC_p)(∂σ/∂T)_ε·Δε, где σ — напряжение, ε — деформация, ρ — плотность, а C_p — удельная теплоёмкость.

Коэффициент производительности идеального упругокалорического цикла приближается к эффективности Карно η_Carnot = T_C/(T_H - T_C), при этом практические системы достигают 30–60 процентов коэффициента COP Карно при учёте потерь гистерезиса, механической работы и необратимостей теплопередачи.

## Материалы на основе сплавов с памятью формы

Сплавы никель-титан (нитинол) доминируют в упругокалорических исследованиях благодаря исключительным свойствам сверхэластичности, характеристикам фазовых превращений и механической прочности. Эквиатомные NiTi и близкие к эквиатомным композиции демонстрируют температуры превращения, управляемые путём изменения состава и термической обработки в диапазоне от −50 °C до +100 °C.

Мартенситное превращение в NiTi производит адиабатические изменения температуры 15–25 К при уровнях напряжения 400–800 МПа, с деформациями превращения 6–8 процентов. Материал демонстрирует отличную циклическую стабильность при работе ниже предела напряжения-индуцированного разрушения, составляющего примерно 1 ГПа.

Альтернативные упругокалорические материалы, находящиеся в стадии исследования, включают сплавы Cu-Zn-Al, сплавы на основе Ni-Mn типа Гейслера и соединения Fe-Rh. Сплавы на основе Cu предлагают более низкую стоимость материала, но страдают от более низкой энтальпии превращения и сниженной механической стабильности. Сплавы Гейслера обеспечивают большие изменения энтропии, но требуют управления хрупкостью материала.

## Системы упругокалорического охлаждения на основе нитинола

Практические упругокалорические холодильники используют нитинол в конфигурациях проволоки, трубки или в виде объёмного материала. Системы на основе проволоки выигрывают от высоких отношений площади поверхности к объёму, обеспечивая быструю теплопередачу, при этом типичные диаметры варьируются от 0,1–1,0 мм. Тонкие проволоки позволяют рабочие частоты 1–10 Гц благодаря сниженным тепловым массам и постоянным времени теплопередачи.

Система механического нагружения должна обеспечивать достаточное напряжение для завершения мартенситного превращения при сохранении выравнивания и равномерного распределения напряжений. Типичные реализации используют линейные приводы, вращающиеся кулачки или гидравлические системы для приложения растягивающих напряжений в диапазоне 400–700 МПа с ходами 6–8 процентов удлинения проволоки.

Теплопередача между элементом нитинола и теплоносителем происходит при прямом контакте в большинстве конфигураций. Принудительная конвекция с водой или воздухом служит в качестве среды теплопередачи, с коэффициентами конвекции 100–1000 Вт/м²K для воды и 10–100 Вт/м²K для воздуха. Число Био Bi = hD/k должно оставаться ниже 0,1, чтобы обеспечить равномерное распределение температуры во время периодов теплопередачи.

## Системы механического нагружения с напряжением

Система механического нагружения потребляет входную работу, эквивалентную интегралу ∫σdε по пути нагружения, включая как восстанавливаемую упругую энергию, так и диссипативные потери гистерезиса. Гистерезис во время цикла фазового превращения представляет 5–15 процентов энергии превращения, проявляясь как необратимая механическая диссипация.

Линейные электродвигатели обеспечивают точное управление профилями нагружения с КПД 70–85 процентов. Механическая работа на цикл W_mech = ∫σdε обычно варьируется от 10–30 Дж/г активного материала. Максимальные требования по силе достигают 1–10 кН для систем пучков проволоки, при этом частоты ходов ограничены скоростью теплопередачи, а не механическими соображениями.

Рекуперация энергии через регенеративные механические системы может восстановить 50–70 процентов упругой энергии при разгрузке. Накопление энергии на основе пружин, гидравлические аккумуляторы или электромагнитная рекуперация захватывают работу, которая в противном случае рассеялась бы, значительно улучшая общий коэффициент COP системы.

## Преимущества твердотельного охлаждения

Системы упругокалорического охлаждения предлагают многочисленные преимущества по сравнению с технологией паровой компрессии. Отсутствие рабочей жидкости исключает утечку хладагента, потерю заряда и связанные с ними экологические воздействия. Твердотельная работа позволяет создавать компактные конструкции, снижает уровень шума до уровней механических приводов и исключает режимы отказа компрессора.

Масштабируемость охватывает микрохолодильные приложения (10–100 Вт) до жилых и коммерческих мощностей (1–10 кВт) через параллельное расположение активных элементов. Технология работает эффективно в диапазоне температурных перепадов от −20 °C до +40 °C, удовлетворяя типичные потребности в кондиционировании воздуха и рефригерации.

Линейное масштабирование мощности охлаждения с рабочей частотой позволяет управлять переменной ёмкостью без штрафов эффективности, характерных для циклирования компрессора. Производительность при частичной нагрузке остаётся высокой, так как частота снижается пропорционально спросу, сохраняя при этом установившуюся эффективность.

## Регенеративные циклы

Продвинутые системы упругокалорического охлаждения используют регенеративное термальное циклирование, аналогичное магнитной рефригерации. Элементы активного материала последовательно проходят между фазами отвода тепла и поглощения тепла, устанавливая температурный градиент вдоль слоя регенератора. Этот каскадный эффект увеличивает одноступенчатый температурный перепад.

Типичный регенеративный цикл состоит из четырёх этапов: адиабатическое нагружение (нагрев), отвод тепла на горячей стороне с потоком жидкости, адиабатическая разгрузка (охлаждение) и поглощение тепла на холодной стороне с обратным потоком жидкости. Направление потока жидкости чередуется синхронно с механическим нагружением для извлечения максимальной тепловой энергии из каждого этапа.

Температурные перепады 30–50 К были продемонстрированы в многоступенчатых регенеративных системах упругокалорического охлаждения в сравнении с 10–25 К для одноступенчатых конфигураций. Коэффициент утилизации, определяемый как отношение тепловой ёмкости жидкости к тепловой ёмкости твёрдого вещества, должен приближаться к единице для оптимальной эффективности регенерации.

## Оптимизация теплопередачи

Теплопередача между активным материалом и теплоносителем доминирует в ограничениях производительности систем упругокалорического охлаждения. Время тепловой реакции τ = ρC_pV/hA должно оставаться малым по сравнению с периодом цикла, чтобы достичь высокого использования упругокалорического эффекта.

Для цилиндрических проволок нитинола характерный масштаб длины теплопередачи — радиус проволоки r. Число Био Bi = hr/k_wire определяет равномерность температуры во время теплопередачи. Значения Bi < 0,1 указывают на поведение сосредоточённой ёмкости, в то время как Bi > 1 требует анализа распределённой тепловой проводимости.

Улучшение поверхности через текстурирование, рёбра или пористые структуры увеличивает эффективную площадь теплопередачи. Конфигурации пучков проволоки с поперечным потоком или параллельным потоком теплоносителя достигают факторов улучшения площади 10–100 по сравнению с одиночной проволокой, при этом сохраняя приемлемые перепады давления ниже 10 кПа.

## Усталость и механическая прочность

Циклическое механическое нагружение вызывает усталость в упругокалорических материалах, ограничивая рабочий срок службы. Нитинол демонстрирует отличную стойкость к низкоциклной усталости при работе в пределах плато сверхэластичного напряжения, с продемонстрированным сроком службы более 10⁷ циклов при амплитудах напряжения 500 МПа.

Функциональная усталость, характеризуемая постепенными сдвигами в температурах превращения и плато напряжений, возникает из-за накопленных дефектов и стабилизации остаточного мартенсита. Надлежащая термическая обработка старения и профили нагружения с контролем напряжения минимизируют функциональную усталость, сохраняя стабильные характеристики на протяжении миллионов циклов.

Концентрации напряжений в захватах, зажимах или геометрических разрывах ускоряют инициирование трещин. Равномерное распределение напряжений требует точного выравнивания, надлежащей конструкции захватов с постепенными переходами напряжений и избежания чрезмерных локализованных деформаций, превышающих 8–9 процентов.

## Архитектура и конструкция системы

Практические упругокалорические холодильники интегрируют механическое приведение в действие, элементы активного материала, теплообменники и управление тепловым режимом в компактные пакеты. Параллельная работа нескольких пучков проволоки обеспечивает масштабируемую мощность охлаждения, при этом каждый пучок содержит 10–100 проволок, работающих в синхронизированных циклах нагружения.

Работа с фазовым сдвигом нескольких пучков создаёт квазинепрерывное охлаждение путём смещения сроков отдельных циклов пучка. Четырёхпучковые конфигурации со сдвигами на 90 градусов приближаются к установившемуся охлаждению с амплитудами пульсации 10–20 процентов от средней мощности охлаждения.

Конструкция теплообменника допускает чередующееся направление потока жидкости с минимальным перепадом давления и тепловой ёмкостью. Многоканальные сборки, пористые среды или геометрия микроканалов достигают низкого теплового сопротивления при сохранении структурной поддержки активного материала под напряжением.

## Инженерные соображения

Выбор материала сбалансирован между температурой превращения, изменением энтропии, механическими свойствами, стоимостью и доступностью. Нитинол остаётся основным материалом-кандидатом, несмотря на более высокие затраты (50–200 долл./кг), благодаря превосходной производительности и прочности. Постоянное развитие материалов нацелено на увеличение изменений энтропии и снижение гистерезиса.

Конструкция механической системы требует точного измерения напряжения и деформации, замкнутого управления профилями нагружения и механической рекуперации энергии. Сервоуправляемые линейные электродвигатели обеспечивают точное управление положением с обратной связью по силе, позволяя оптимизировать скорости нагружения и пределы напряжений.

Управление тепловым режимом включает как теплообменники отвода тепла на горячей стороне, так и теплообменники поглощения тепла на холодной стороне. Системы, связанные жидкостью, использующие воду, смеси вода-глицерин или диэлектрические жидкости, предлагают более высокие коэффициенты теплопередачи, чем конструкции с воздушной связью, но вводят штрафы за энергию откачивания и требования защиты от замерзания.

## Лучшие практики

Начальная конструкция системы должна устанавливать выбор материала, диапазон рабочего напряжения и частоту на основе целевого температурного перепада и ёмкости охлаждения. Уровни напряжений 60–80 процентов от напряжения завершения превращения обеспечивают оптимальный баланс между изменением температуры и механической прочностью.

Оптимизируйте теплопередачу путём надлежащего выбора диаметра проволоки, достигая чисел Био 0,05–0,2 для эффективной теплопередачи в течение доступного времени цикла. Рабочие частоты 0,5–5 Гц допускают типичные постоянные времени теплопередачи при ограничении механической мощности приведения в действие.

Внедрите механическую рекуперацию энергии для улучшения коэффициента COP системы, нацеливаясь на восстановление 50–70 процентов упругой энергии деформации. Системы на основе пружин предлагают простоту для приложений низкой ёмкости, в то время как электромагнитная или гидравлическая регенерация подходит для больших мощностей.

Контролируйте функциональную усталость путём периодического измерения характеристик превращения. Компенсируйте постепенные сдвиги в напряжении превращения посредством адаптивного управления профилями механического нагружения, сохраняя согласованные характеристики охлаждения на протяжении всего срока службы системы.
