---
title: "Охлаждение вихревыми трубками"
aliases: ["Охлаждение вихревыми трубками"]
description: "Системы охлаждения вихревой трубкой Ранка-Хильша, использующие разделение температуры сжатого воздуха для локального охлаждения, охлаждения инструментов и приложений терморегулирования электроники."
weight: 6
---

Охлаждение вихревыми трубками использует эффект Ранка-Хильша, при котором сжатый газ разделяется на холодный и горячий потоки без движущихся частей, электроэнергии или химических хладагентов. Это пневматическое устройство разделения температуры обеспечивает мгновенное охлаждение и нагревание одновременно из одного источника сжатого воздуха, предлагая уникальные преимущества в обслуживании без обслуживания локального охлаждения, приложениях в опасных средах и портативных системах охлаждения.

## Физика эффекта Ранка-Хильша

Явление разделения температуры вихревой трубкой происходит через сложную механику жидкости, включающую формирование вынужденного вихря, радиальные градиенты давления и вторичные циркуляционные картины. Сжатый воздух входит тангенциально в секцию генератора, создавая вращающийся вихрь с угловыми скоростями приближающимися к 1 000 000 об/мин вблизи оси трубки.

Физика управления включает передачу энергии от наружных к внутренним участкам вихря через вязкий сдвиг и турбулентное смешивание. Разделение температуры ΔT = T_горячая - T_холодная может достигать 40-70°C, при этом холодная фракция достигает температур на 20-50°C ниже температуры входа и горячая фракция достигает на 20-70°C выше температуры входа.

Баланс энергии требует Q_холодная + Q_горячая = W_сжатие, где работа сжатия на компрессоре воздуха в конечном итоге обеспечивает энергию для разделения температуры. Сам процесс разделения не потребляет дополнительную энергию, что делает его преобразованием энергии, а не системой усиления энергии.

## Разделение температуры сжатого воздуха

Вихревые трубки работают на сжатом воздухе при давлениях, обычно 0,5-1,0 МПа, подаваемых стандартными промышленными компрессорами. Температура и давление входного воздуха определяют величину разделения температуры, с более высокими входными давлениями, производящими большие температурные перепады, примерно следуя ΔT ∝ P_вход^0,5.

Холодная массовая доля, определяемая как ε_холодная = ṁ_холодная/ṁ_вход, представляет регулируемый параметр, управляющий компромиссом между величиной разделения температуры и производительностью охлаждения. Более низкие холодные доли (0,2-0,4) максимизируют перепад температуры, но доставляют меньший массовый расход холодного воздуха. Более высокие холодные доли (0,6-0,8) уменьшают разделение температуры, но увеличивают объем холодного воздуха.

Коэффициент охлаждения μ = (T_вход - T_холодная)/(T_горячая - T_вход) характеризует эффективность разделения со значениями 0,8-1,5, типичными для хорошо спроектированных вихревых трубок. В отличие от COP в обычном холодильном оборудовании, этот параметр исключает энергию сжатия, поскольку вихревые трубки обычно используют существующую инфраструктуру сжатого воздуха.

## Конструкция вихревой трубки

Вихревая трубка состоит из цилиндрической камеры длиной 50-300 мм с диаметром 10-50 мм, изготовленной из латуни, алюминия или нержавеющей стали. Один или несколько тангенциальных сопел в секции генератора ускоряют входной воздух до высокой скорости, при этом площади горловин сопел рассчитаны для достижения звуковых или околозвуковых скоростей потока.

На горячем конце используется коническое значение или отверстие, позволяющее регулировать противодавление и выпуск горячего воздуха. Это значение управляет холодной массовой долей, при этом повышенное ограничение повышает холодную долю в ущерб величине разделения температуры. Угол значения обычно составляет 30-60 градусов.

На холодном конце имеется небольшое отверстие (диаметром 2-10 мм), извлекающее холодный осевой воздушный поток. Диаметр отверстия относительно диаметра трубки (обычно 0,3-0,5) критически влияет на эффективность разделения. Диффузорная секция перед холодным отверстием снижает скорость и способствует восстановлению давления.

## Рабочие характеристики и производительность

Производительность вихревой трубки зависит от входного давления, холодной доли, отношения длины к диаметру L/D и конструкции сопла. Оптимальные коэффициенты L/D находятся в диапазоне 10-30, при этом более короткие трубки обеспечивают ограниченную длину разделения, а более длинные трубки несут чрезмерные потери трения.

Конфигурация входного сопла значительно влияет на эффективность. Конструкции с одним соплом предлагают простоту, но создают асимметричные картины потока. Конструкции с несколькими соплами (2-6 сопел) распределяют входной поток более равномерно, улучшая эффективность разделения на 10-25 процентов по сравнению с конструкциями с одним соплом.

Максимальная производительность охлаждения масштабируется с потреблением сжатого воздуха, обычно 0,5-5 кВт охлаждения на 100 CFM (2,8 м³/мин) сжатого воздуха при 0,6 МПа. Удельная производительность охлаждения q_холодная = Q_холодная/ṁ_вход составляет 25-60 кДж/кг в зависимости от условий работы и выбора холодной доли.

## Приложения локального охлаждения

Вихревые трубки превосходны при локализованном точечном охлаждении, где сфокусированные потоки холодного воздуха поддерживают приемлемые температуры в компактных регионах. Охлаждение электронных шкафов использует вихревые трубки для предотвращения перегрева в герметичных корпусах, обеспечивая производительность охлаждения 50-2000 Вт благодаря простой установке и работе без обслуживания.

Охлаждение станков представляет значительное приложение, при котором вихревые трубки охлаждают режущие инструменты, штампы и обрабатываемые детали во время операций механической обработки. Температуры холодного воздуха на 20-40°C ниже окружающей температуры улучшают срок службы инструмента, точность размеров и качество поверхности, устраняя аэрозоль охлаждающей жидкости и проблемы утилизации.

Охлаждение персонала в экстремальных условиях использует системы вихревых трубок, интегрированные в защитную одежду или жилеты охлаждения рабочей станции. Производительность охлаждения 200-800 Вт поддерживает комфорт для рабочих в высокотемпературных окружениях, таких как литейные цехи, сталелитейные заводы и стекловарные производства.

## Соображения по эффективности

Общая энергетическая эффективность охлаждения вихревой трубкой полностью зависит от эффективности системы сжатого воздуха. Типичные промышленные компрессоры работают при 10-20 процентов эффективности Карно, что делает полную систему охлаждения вихревой трубкой COP приблизительно 0,05-0,15 относительно входной мощности сжатия.

Эта чрезвычайно низкая эффективность относительно парокомпрессионного оборудования (COP 2-4) ограничивает экономически жизнеспособные приложения ситуациями, когда сжатый воздух существует в других целях, требования охлаждения малы или периодичны, или альтернативные методы охлаждения доказывают свою неприменимость из-за экологических, безопасности или ограничений обслуживания.

Преимущества простоты и надежности компенсируют плохую энергетическую эффективность в определенных нишах. Нулевые требования к обслуживанию, мгновенная операция включения-выключения, внутренняя безопасность во взрывоопасных атмосферах и работа при экстремальных температурах оправдывают использование вихревой трубки, несмотря на высокие эксплуатационные расходы.

## Возможности диапазона температур

Стандартные вихревые трубки достигают температур холодного воздуха на 25-50°C ниже температуры входа сжатого воздуха. При входном воздухе при 20°C, температуры холодного потока от -5 до -30°C достижимы в зависимости от входного давления и холодной доли. Температуры горячего потока одновременно достигают 40-90°C.

Приложения экстремального холода используют каскадные конфигурации или охлажденный входной воздух. Предварительное охлаждение входного воздуха до -20°C позволяет температурам холодного потока приблизительно -60 до -70°C, подходящим для специализированного охлаждения с низкой температурой или приложений быстрого замораживания.

Разделение температуры примерно масштабируется с входным давлением, поощряя использование повышенного входного давления (0,8-1,2 МПа) для приложений, требующих максимальных температурных перепадов. Однако более высокие давления увеличивают потребление сжатого воздуха и эксплуатационные расходы пропорционально.

## Преимущества и ограничения

Преимущества вихревой трубки включают полное отсутствие движущихся частей, исключая износ и требования к обслуживанию. Мгновенный отклик обеспечивает охлаждение в течение миллисекунд после применения сжатого воздуха. Технология работает надежно в суровых условиях, включая высокую вибрацию, экстремальные температуры (-100 до +200°C окружающей среды) и коррозионные атмосферы.

Внутренняя безопасность во взрывоопасных или воспламеняющихся окружениях делает вихревые трубки подходящими для охлаждения в опасных местах, где оборудование, производящее искры, создает неприемлемые риски. Отсутствие хладагентов устраняет экологические проблемы и требования соответствия нормативным требованиям.

Ограничения сосредоточены на плохой энергетической эффективности и зависимости от наличия сжатого воздуха. Скромная производительность охлаждения на единицу потребления воздуха ограничивает приложения к охлаждению точечного масштаба. Уровни шума 75-90 дБА требуют защиты слуха в занятых помещениях или акустических корпусов для приложений, чувствительных к шуму.

## Оптимизация конструкции

Оптимальная конструкция вихревой трубки балансирует множество конкурирующих факторов. Отношение длины трубки к диаметру L/D влияет как на эффективность разделения, так и на перепад давления, при этом L/D = 15-25 представляет практический компромисс. Более длинные трубки улучшают разделение, но увеличивают потери.

Диаметр холодного отверстия относительно диаметра трубки d_отверстие/D_трубка обычно оптимизируется при 0,35-0,45. Меньшие отверстия чрезмерно ограничивают холодный поток, в то время как большие отверстия допускают чрезмерное количество горячего газа в холодный поток. Вычислительная гидродинамика уточняет геометрию холодного отверстия, включая фаски и диффузорные секции.

Конструкция входного сопла определяет тангенциальную скорость и интенсивность вращения. Несколько сопел (2-6), расположенные симметрично по окружности трубки, создают более равномерный поток вихря, чем конструкции с одним соплом. Калибровка площади горловины сопла для перекрытого потока (Mach 1) максимизирует скорость входа и разделение температуры.

## Выбор материалов

Стандартные вихревые трубки используют латунь или алюминий для экономичности и обрабатываемости. Нержавеющая сталь 303 или 316 подходит для коррозионных сред или приложений пищевого класса. Анодированный алюминий обеспечивает коррозионную стойкость при умеренной стоимости для промышленных приложений.

Отверстие холодного конца испытывает самые высокие скорости и потенциальную эрозию от содержащего частицы воздуха. Вставки из закаленной инструментальной стали или карбида вольфрама продлевают срок службы в загрязненных воздушных потоках. Все конструкции вихревых трубок требуют адекватной фильтрации перед потоком (5-25 мкм) для предотвращения внутреннего загрязнения и эрозии.

Качество поверхности в камере вихря влияет на эффективность разделения, с более гладкими поверхностями, снижающими турбулентные потери. Внутренние финиши Ra 0,8-1,6 мкм представляют практические допуски производства, балансирующие производительность и стоимость.

## Интеграция системы

Установки вихревых трубок требуют сжатого воздуха при надлежащем давлении (0,5-1,0 МПа) и расходе (50-500 CFM (85-850 м³/ч) на трубку). Редукторы давления поддерживают постоянные условия входа несмотря на колебания давления подачи. Расходные регуляторы позволяют регулировать производительность охлаждения в соответствии с требованиями приложения.

Качество воздуха значительно влияет на производительность и надежность. Безмасляный или коалесцирующий отфильтрованный воздух предотвращает загрязнение внутренних деталей вихревой трубки и выходов холодного воздуха. Осушители с силикагелем или охлажденные осушители воздуха устраняют влагу, предотвращая обледенение на выходе холодного конца.

Подача холодного воздушного потока к целевым местоположениям оптимизирует эффективность охлаждения. Гибкие трубопроводы допускают регулируемое позиционирование, при этом изолированные трубопроводы сохраняют температуру холодного воздуха при распределении на расстояния. Магнитные основания и регулируемые кронштейны обеспечивают универсальные опции монтажа.

## Лучшие практики

Выберите производительность вихревой трубки на основе требуемого охлаждения на целевом участке, учитывая прирост тепла в доставочном трубопроводе и потери смешивания. Увеличьте размер на 25-50 процентов относительно рассчитанной нагрузки, чтобы обеспечить адекватный запас производительности.

Расположите холодный выход воздуха в пределах 100-300 мм от целевого участка для максимальной эффективности. Большие расстояния позволяют смешиванию с окружающим воздухом, снижая достижимую депрессию температуры. Сфокусированные сопла или сконцентрированные воздушные потоки поддерживают холодную температуру на протяженных расстояниях.

Отрегулируйте горячее значение конца для оптимизации холодной доли для приложения. Начните с 50 процентов холодной доли и отрегулируйте на основе измеренных температур и эффективности охлаждения. Более низкие холодные доли увеличивают разделение температуры; более высокие доли увеличивают объем холодного воздуха.

Установите адекватную фильтрацию выше по потоку и осушку воздуха для предотвращения загрязнения и обледенения при влаге. Редукторы давления стабилизируют входное давление, поддерживая постоянную производительность несмотря на колебания давления подачи от других пользователей сжатого воздуха.

Мониторьте потребление сжатого воздуха и энергетические расходы, чтобы проверить экономическую жизнеспособность. Рассмотрите альтернативные методы охлаждения, если непрерывная работа приводит к чрезмерному потреблению энергии. Вихревые трубки доказывают наиболее экономичность для периодических требований охлаждения или когда существующая инфраструктура сжатого воздуха поддерживает минимальные дополнительные расходы.
