---
title: "Управление на основе обучения с подкреплением"
aliases: ["Управление на основе обучения с подкреплением"]
weight: 2
description: "Продвинутое управление HVAC с использованием алгоритмов обучения с подкреплением, включая Q-обучение, глубокие Q-сети и методы акт­ёр-критик для автономной оптимизации и экономии энергии на 10-40%."
keywords: ["reinforcement learning HVAC", "Q-learning управление зданием", "deep Q-networks", "actor-critic методы", "автономная оптимизация HVAC", "RL управляющий фреймворк", "экономия энергии машинное обучение"]
tags: ["reinforcement learning HVAC", "Q-learning управление зданием", "deep Q-networks", "actor-critic методы", "автономная оптимизация HVAC", "RL управляющий фреймворк", "экономия энергии машинное обучение"]
---

Обучение с подкреплением представляет парадигмальный сдвиг в управлении HVAC, позволяя системам изучать оптимальную политику управления через взаимодействие со строительной средой. Контроллеры на основе RL достигают экономии энергии на 10-40% в сравнении с обычными стратегиями управления, одновременно сохраняя или улучшая комфорт занятых.

## Фреймворк обучения с подкреплением

Фреймворк RL для управления HVAC состоит из пяти фундаментальных компонентов, определяющих процесс обучения:

**Агент**: Контроллер RL, который наблюдает окружающую среду и выбирает управляющие действия. Агент реализует политику (стратегию принятия решений) и обновляет её на основе обратной связи от окружающей среды.

**Окружающая среда**: Физическое здание и система HVAC, включая тепловую динамику, режимы занятости, погодные условия и характеристики оборудования. Окружающая среда реагирует на действия агента путём переходов между состояниями.

**Состояние**: Представление текущего состояния системы, обычно включающее температуры в зонах, уровни влажности, наружную погоду, статус занятости, состояния оборудования, время суток и потребление энергии. Размерность состояния варьируется от 10 до 100 переменных в зависимости от сложности системы.

**Действие**: Управляющие решения, принимаемые агентом, такие как уставки температуры приточного воздуха, положения заслонок, скорости вентиляторов, ступенчатое управление холодильной машиной или команды включения/отключения оборудования. Действия могут быть дискретными (ограниченные варианты) или непрерывными (бесконечные возможности в пределах ограничений).

**Вознаграждение**: Скалярный сигнал, оценивающий качество действия, обычно объединяющий штрафы на потребление энергии с нарушениями комфорта. Функция вознаграждения математически кодирует цели управления:

R = -α·E - β·C - γ·P

где E — стоимость энергии, C — штраф за комфорт (отклонение от уставки), P — штраф за пиковый спрос, а α, β, γ — коэффициенты взвешивания.

## Q-обучение для управления HVAC

Q-обучение — это алгоритм RL без модели, который изучает оптимальную функцию действие-значение Q(s,a), представляющую ожидаемую кумулятивную награду за выполнение действия a в состоянии s.

**Правило обновления**:
Q(s,a) ← Q(s,a) + α[r + γ·max Q(s',a') - Q(s,a)]

где α — скорость обучения (0,01-0,3), γ — дисконтирующий коэффициент (0,9-0,99), r — немедленное вознаграждение, s' — следующее состояние.

**Табличное Q-обучение**: Хранит Q-значения в таблице, индексированной парами состояние-действие. Применимо только к системам с дискретными, низкомерными пространствами состояний (< 10⁶ состояний). Сходимость требует повторного посещения всех пар состояние-действие.

**Аппроксимация функции**: Использует нейронные сети, линейные модели или деревья решений для аппроксимации Q-значений для непрерывных или высокомерных состояний. Обеспечивает обобщение на ненаблюдаемые состояния, но вводит проблемы сходимости.

**Стратегии исследования**: ε-жадный (выбирает случайное действие с вероятностью ε = 0,1-0,3), исследование Больцмана (вероятность пропорциональна Q-значениям) или методы верхней доверительной границы уравновешивают исследование новых действий с использованием полученных знаний.

## Глубокие Q-сети (DQN)

DQN расширяет Q-обучение на высокомерные пространства состояний, используя глубокие нейронные сети для аппроксимации Q-значений. DQN произвела революцию в RL, продемонстрировав производительность на уровне человека в сложных задачах управления.

**Архитектура**: Многослойные прямые нейронные сети с 2-5 скрытыми слоями, содержащими 64-512 нейронов в слое. Входной слой получает представление состояния; выходной слой выдаёт Q-значение для каждого возможного действия.

**Воспроизведение опыта**: Сохраняет переходы (s, a, r, s') в буфер воспроизведения (ёмкость 10⁴-10⁶ образцов). Тренировка выбирает случайные мини-партии (32-256 переходов) из буфера, разрывая временные корреляции, которые дестабилизируют обучение.

**Целевая сеть**: Ведёт отдельную целевую сеть Q̂ с заморозленными параметрами, обновляемыми каждые 1000-10000 шагов. Снижает колебания путём вычисления целей с использованием:

y = r + γ·max Q̂(s',a')

**Двойная DQN**: Решает проблему переоценки Q-значений, выбирая действия с использованием онлайн-сети, но оценивая их целевой сетью:

y = r + γ·Q̂(s', argmax Q(s',a'))

DQN достигает экономии энергии на 15-25% в имитируемых коммерческих зданиях в сравнении с управлением на основе правил.

## Методы акт­ёр-критик

Алгоритмы акт­ёр-критик одновременно изучают политику (актёр) и функцию стоимости (критик), объединяя преимущества методов градиента политики и методов на основе стоимости.

**Сеть актёра**: Параметризирует политику π(a|s;θ), которая отображает состояния в вероятности действий (дискретные действия) или распределения действий (непрерывные действия). Обычные архитектуры используют гауссовы политики для непрерывного управления:

π(a|s) = N(μ(s), σ²)

где μ(s) — среднее, предсказываемое нейронной сетью, σ² — дисперсия.

**Сеть критика**: Изучает функцию стоимости V(s) или функцию действие-стоимости Q(s,a) для оценки производительности политики. Предоставляет базовый уровень для снижения дисперсии градиента при обновлении политики.

**Преимущество акт­ёр-критик (A2C)**: Использует функцию преимущества A(s,a) = Q(s,a) - V(s) для обновления политики, снижая дисперсию при сохранении несмещённых оценок градиента.

**Оптимизация политики с проксимальным ограничением (PPO)**: Ограничивает обновления политики, используя обрезанную целевую функцию для предотвращения деструктивных обновлений:

L(θ) = min(r(θ)A, clip(r(θ), 1-ε, 1+ε)A)

где r(θ) — отношение вероятностей между новой и старой политиками, обычно обрезаемое до [0,8, 1,2].

**Мягкий акт­ёр-критик (SAC)**: Максимизирует как ожидаемое вознаграждение, так и энтропию политики, поощряя исследование и надёжное управление. SAC демонстрирует лучшую эффективность выборки и стабильность для непрерывного управления HVAC.

## Обучение на основе имитации

Агенты RL требуют обширных данных обучения, что делает имитационные окружающие среды необходимыми для безопасного и ускоренного обучения перед развёртыванием в реальном мире.

**Имитаторы на основе физики**: EnergyPlus, TRNSYS и модели Modelica обеспечивают высокоточную термодинамику здания и производительность оборудования HVAC. Временные шаги имитации 1-15 минут позволяют годичное обучение в течение часов вычислений.

**Фреймворки совместной имитации**: BCVTB, FMI и Spawn соединяют EnergyPlus с библиотеками RL на основе Python (TensorFlow, PyTorch). Обеспечивают интеграцию подробных моделей зданий с самыми современными алгоритмами RL.

**Ускорение обучения**: Параллельное выполнение окружающей среды (16-128 экземпляров), ускорение GPU вычисления нейронной сети и обучение по программе (постепенное увеличение сложности задачи) снижают время обучения с месяцев до дней.

**Передача с имитации на реальность**: Рандомизация доменов варьирует параметры имитации (погода, занятость, эффективность оборудования) во время обучения для улучшения надёжности. Идентификация системы калибрует модели имитации для совпадения с поведением реального здания, снижая деградацию производительности во время развёртывания.

## Вызовы развёртывания в реальном мире

Переход контроллеров RL из имитации к оперативным зданиям встречает существенные технические и практические барьеры:

**Ограничения безопасности**: Жёсткие пределы на превышение температуры, скорости переключения оборудования и перепады давления предотвращают вызванные обучением нарушения комфорта или повреждение оборудования. Алгоритмы RL с ограничениями (безопасный RL) встраивают ограничения непосредственно в оптимизацию политики.

**Частичная наблюдаемость**: Неполный охват датчиков, шум измерения и задержки связи создают расхождения между истинным и наблюдаемым состояниями. Формулировки частично наблюдаемого марковского процесса принятия решений (POMDP) используют рекуррентные нейронные сети для вывода скрытых состояний.

**Нестационарность**: Динамика здания изменяется из-за деградации оборудования, сдвигов в поведении занятых и сезонных вариаций. Онлайн-обучение с консервативными скоростями обновления (низкое α = 0,001-0,01) адаптирует политики, предотвращая катастрофическое забывание.

**Эффективность выборки**: Обучение в реальном мире ограничено медленной динамикой здания (часы на переход) и требованиями безопасности. RL на основе моделей, передача обучения из аналогичных зданий и автономный RL из исторических данных улучшают эффективность выборки.

**Интерпретируемость**: Непрозрачные нейронные политики недостаточно прозрачны для операторского доверия и соответствия нормам. Механизмы внимания, карты значимости и дистилляция политики в интерпретируемые правила улучшают объяснимость.

**Вычислительные требования**: Развёртывание на периферии на оборудовании системы управления зданием требует сжатия модели (обрезание, квантование) для снижения времени вывода ниже временного шага управления (1-5 минут).

## Потенциал экономии энергии

Развёртывания в полевых условиях и высокоточные имитации демонстрируют значительное снижение энергии и затрат от управления HVAC на основе RL:

**Диапазон экономии энергии**: Снижение потребления энергии HVAC на 10-40% в сравнении с эталонным управлением, с средней экономией 15-25%. Большая экономия происходит в зданиях с высокой изменчивостью занятости, тепловой массой и неэффективным эталонным управлением.

**Производительность по типам зданий**:
- Офисные здания: экономия 15-25% за счёт оптимизированного предварительного охлаждения, реагирования на спрос и управления вентиляцией на основе занятости
- Центры обработки данных: снижение энергии охлаждения на 20-40% путём скоординированного управления градирнями, холодильными машинами и кондиционерами компьютерных помещений
- Образовательные учреждения: экономия 10-20% за счёт изучения еженедельных режимов занятости и избежания кондиционирования во время каникул

**Оптимизация стоимости**: Понимание тарифов с привязкой ко времени позволяет сдвиг нагрузки, стоящий дополнительной экономии на 5-15%. Снижение пикового спроса на 10-30% снижает ежемесячные взносы по спросу.

**Улучшение комфорта**: Контроллеры RL снижают тепловой дискомфорт на 20-50% за счёт предусмотрительного управления, которое учитывает тепловое отставание здания и прогнозы погоды.

**Период окупаемости**: Типичные затраты на установку 5 000-50 000 рублей (лицензирование программного обеспечения, датчики, пусконаладка) обеспечивают периоды окупаемости 1-3 лет для средних и крупных коммерческих зданий.

## Компоненты

- Q Learning Hvac Control
- Deep Q Networks Dqn
- Policy Gradient Methods
- Actor Critic Algorithms
- Model Free Reinforcement Learning
- Model Based Reinforcement Learning
- Multi Agent Reinforcement Learning
