---
title: "Стеновая панель с фазовым переходом"
aliases: ["Стеновая панель с фазовым переходом"]
weight: 3
description: "Технология интеграции материалов с фазовым переходом (PCM) в гипсокартон для повышения тепловой стабильности зданий и снижения пиковых нагрузок систем HVAC."
---

## Обзор

Стеновые панели с фазовым переходом (Phase Change Material, PCM) представляют собой композиционный материал, в котором микрокапсулы или микропористые включения парафина, солей или эвтектических смесей интегрированы в матрицу гипсокартона или других строительных материалов. Эти материалы поглощают и выделяют тепловую энергию при фазовом переходе (плавление/кристаллизация), обеспечивая буферизацию температурных колебаний в помещении.

Актуальность PCM-панелей в системах ОВК обусловлена необходимостью снижения энергопотребления и повышения тепловой инерции зданий. Согласно данным ASHRAE, правильно спроектированные системы с PCM могут сокращать пиковые охлаждающие нагрузки на 15–40 % в зависимости от климата и режима использования помещения. Область применения: жилые и офисные здания в климатических зонах с суточными колебаниями температуры, производственные помещения, хранилища.

## Физические принципы

Материалы с фазовым переходом работают на основе принципа скрытого тепла плавления (latent heat). При нагреве помещения выше температуры плавления материала $T_m$ (обычно 23–27 °C для жилых зданий) происходит эндотермический процесс:

$$Q_{abs} = m \cdot L_f$$

где:
- $Q_{abs}$ — поглощённое тепло, кДж;
- $m$ — масса PCM, кг;
- $L_f$ — удельная теплота плавления, кДж/кг (для парафинов ≈ 200 кДж/кг).

При охлаждении помещения ниже $T_m$ процесс обратим (экзотермический):

$$Q_{rel} = m \cdot L_f$$

Это позволяет аккумулировать энергию без значительного повышения температуры поверхности панели, тем самым сглаживая суточные колебания температуры в помещении.

Вязкость теплопроводности через PCM-слой описывается эффективным коэффициентом теплопроводности:

$$\lambda_{eff} = \frac{Q}{A \cdot \Delta T \cdot t}$$

При фазовом переходе $\lambda_{eff}$ увеличивается в 2–3 раза благодаря скрытому теплу, обеспечивая более эффективный теплообмен.

## Компоненты и конструкция

### Материал с фазовым переходом

Используются три основных класса PCM:
1. **Органические** (парафины, жиры, воски): $T_m$ 15–90 °C, $L_f$ = 150–250 кДж/кг, низкая теплопроводность (0,2–0,3 Вт/м·К).
2. **Неорганические** (гидратированные соли: Na₂SO₄·10H₂O, CaCl₂·6H₂O): $T_m$ 20–50 °C, $L_f$ = 180–250 кДж/кг, выше теплопроводность (0,5–1,0 Вт/м·К), но подвержены деградации и нестабильности при циклировании.
3. **Эвтектические смеси**: комбинации двух и более веществ, обеспечивающие оптимальное соотношение $T_m$ и $L_f$.

Для жилых помещений типовой материал — парафин или микрокапсулированная смесь с $T_m$ ≈ 25–26 °C и содержанием PCM в панели 5–15 % по массе.

### Интеграция в гипсокартон

PCM распределяется в гипсокартоне тремя способами:
- **Микрокапсулирование**: парафин покрыт полимерной оболочкой (полиметилметакрилат, меламин). Капсулы диаметром 5–30 мкм равномерно диспергированы в гипсовую матрицу. Это увеличивает стойкость при многократном циклировании.
- **Макроинкапсулирование**: PCM размещён в тонкостенных пластиковых или алюминиевых модулях, интегрированных в панель толщиной 12,5–25 мм.
- **Пропитка пористых структур**: открытые поры гипсовой матрицы заполняются PCM с добавлением загустителей для предотвращения утечек.

Типовая толщина PCM-слоя: 3–5 мм. Массовая доля PCM в готовой панели: 5–12 %.

### Увеличение тепловой массы

Эффективная тепловая масса панели с PCM определяется как:

$$C_{eff} = m_{gyps} \cdot c_{gyps} + m_{PCM} \cdot (c_{solid} + \frac{L_f}{\Delta T_{range}})$$

где:
- $m_{gyps}$, $c_{gyps}$ — масса и удельная теплоёмкость гипса (≈ 0,84 кДж/кг·К);
- $m_{PCM}$ — масса PCM;
- $c_{solid}$ — удельная теплоёмкость PCM в твёрдом состоянии (≈ 2,0 кДж/кг·К);
- $\Delta T_{range}$ — диапазон температур, в котором материал находится в фазовом переходе (обычно ± 2–3 К от $T_m$).

Для панели массой 10 кг/м² с 1 кг PCM эффективная тепловая ёмкость достигает 2,5–3,5 кДж/К на м², что эквивалентно 25–35 мм дополнительного гипсокартона.

## Методы расчёта и проектирования

### Оценка снижения пиковной нагрузки

Сокращение пиковой охлаждающей нагрузки $\Delta Q_{peak}$ для одной стены:

$$\Delta Q_{peak} = A_{wall} \cdot m_{PCM} \cdot L_f / t_{cycle}$$

где:
- $A_{wall}$ — площадь стены, м²;
- $t_{cycle}$ — период суточного цикла (≈ 24 ч = 86400 с).

**Пример**: стена площадью 20 м² с PCM-панелью (2 кг PCM/м²) и $L_f$ = 200 кДж/кг:
$$\Delta Q_{peak} = 20 \times 2 \times 200 / 86400 = 0,093 \text{ кВт} ≈ 93 \text{ Вт}$$

За 4 часа максимального теплопоступления эффект может достигать 370–450 Вт.

### Снижение амплитуды температурных колебаний

В помещении без PCM суточная амплитуда колебаний температуры $\Delta T_0$ может достигать 5–8 K. С PCM-панелью амплитуда снижается до:

$$\Delta T_{PCM} = \Delta T_0 - \frac{m_{PCM} \cdot L_f}{m_{air} \cdot c_{air} + \sum m_i \cdot c_i}$$

где $m_{air}$ — масса воздуха в помещении, $c_{air}$ ≈ 1,005 кДж/кг·К.

При типовых условиях снижение амплитуды составляет 20–35 %.

## Применение в системах HVAC

### Синергия с системами кондиционирования

PCM-панели наиболее эффективны в сочетании с VAV-системами (Variable Air Volume) и ночным охлаждением (night cooling). Ночью, когда наружная температура падает, фреон в PCM кристаллизуется, «зарядив» панели холодом. Днём панели отдают холод, снижая нагрузку на компрессор кондиционера.

Экономия энергии охлаждения: 10–25 % в умеренном климате, 20–40 % в климате с суточными колебаниями > 10 K.

### Типовые сценарии применения

1. **Жилые помещения** (климатическая зона IIб–III): стены с западной и восточной ориентацией, подвергаемые интенсивному солнечному нагреву. Эффект максимален летом.

2. **Офисы с прерывистым режимом работы**: ночной режим без кондиционирования, день с охлаждением. PCM сглаживает скачки нагрузок.

3. **Помещения с высокой внутренней тепловыделением** (серверные, производство): постоянный режим с высокой пиковой нагрузкой днём.

## Стандарты и нормативы

- **ASHRAE 90.1** — энергетические требования к зданиям; PCM рассматривается как инновационная мера повышения энергоэффективности.
- **ISO 23045** — методология испытаний материалов с фазовым переходом.
- **EN 12977-3** — компоненты систем солнечного отопления и охлаждения; испытание тепловых накопителей.
- **ГОСТ Р 51617–2000** (актуально ГОСТ Р 30494-2011) — микроклимат жилых и общественных зданий; требования к амплитудам температурных колебаний (не более 3–4 K в жилых помещениях).

## Практические рекомендации

| Параметр | Рекомендуемое значение | Примечание |
|----------|------------------------|-----------|
| Температура плавления | 23–27 °C (жилые), 20–28 °C (офисы) | На 1–2 K выше желаемой t_air днём |
| Удельная теплота плавления | ≥ 150 кДж/кг | Выше — эффект больше |
| Массовая доля PCM в панели | 5–12 % | > 15 % снижает прочность гипса |
| Толщина PCM-слоя | 3–5 мм | Баланс между эффектом и стоимостью |
| Площадь PCM-панелей в помещении | ≥ 40 % стен, ориентированных на окна | < 20 % — малоэффективно |
| Кратность воздухообмена | 3–5 ч⁻¹ | Обеспечивает достаточный теплообмен |

**Типовые диапазоны экономии энергии**: 10–15 % в климате с умеренными колебаниями, 25–40 % при суточных колебаниях наружной температуры > 12 K и правильно спроектированной системе HVAC.

**Частые ошибки проектирования**:
- Использование PCM с $T_m$ без учёта режима работы HVAC (система охлаждает 24/7 — PCM не разряжается).
- Недостаточный теплообмен между помещением и панелью (низкая скорость воздуха, загромождение).
- Избыточное содержание PCM → растрескивание гипса.
