---
title: "Киберфизические системы"
aliases: ["Киберфизические системы"]
weight: 14
---

```yaml
---
title: "Киберфизические системы"
weight: 14
description: "Архитектура, компоненты и принципы проектирования киберфизических систем ОВК с фокусом на интеграцию цифровых и физических компонентов, мониторинг в реальном времени и кибербезопасность."
---
```

## Обзор

Киберфизические системы (КФС) в контексте HVAC представляют собой интегрированные комплексы, в которых физические процессы климатизации, вентиляции и отопления неразрывно связаны с цифровыми вычислительными сетями, системами управления и передачи данных. В отличие от традиционных автоматизированных систем, КФС функционируют как единый организм, где состояние физических переменных (температура, влажность, расход воздуха, давление) непрерывно измеряется, обрабатывается в реальном времени и используется для коррекции управляющих воздействий. Современные требования к энергоэффективности (LEED, BREEAM, EN 15232), комфорту пользователей и адаптивности к внешним условиям делают КФС стандартом в проектировании инженерных сетей зданий класса А и выше. Критичность климатических систем для безопасности и производственных процессов фармацевтических производств, ЦОД, больниц и операционных дополнительно требует повышенного внимания к надёжности, отказоустойчивости и защите от кибератак.

## Физическая и цифровая интеграция

Основу КФС составляет двусторонний обмен информацией между физическими объектами и цифровыми системами. Датчики (температуры, влажности, CO₂, давления, расхода) преобразуют физические величины в электрические сигналы, которые через АЦП (аналого-цифровой преобразователь) поступают в контроллеры. Эти контроллеры — программируемые логические контроллеры (ПЛК), встраиваемые системы реального времени или микропроцессорные устройства — обрабатывают данные по алгоритмам, реализующим законы регулирования (ПИД, нечёткая логика, машинное обучение). На выходе формируются управляющие сигналы для исполнительных механизмов: приводов клапанов, частотных преобразователей насосов и вентиляторов, систем охлаждения/отопления.

Ключевой отличительной чертой КФС является обратная связь с минимальной задержкой: период регулирования — от доли секунды до нескольких секунд в зависимости от инерции процесса. Для систем VAV (переменный расход воздуха) период выборки обычно составляет 5–15 секунд; для контроля параметров в критичных зонах (операционные, чистые помещения) — от 1 до 5 секунд.

## Мониторинг и управление в реальном времени

Мониторинг в реальном времени (Real-Time Monitoring, RTM) включает:

- **Локальный мониторинг**: каждый дифференциальный датчик, датчик температуры обратной линии, датчик CO₂ передают данные в локальный контроллер с частотой обновления не менее 1 Гц для критичных параметров.
- **Облачный мониторинг**: агрегированные данные (среднечасовые, суточные) передаются на удалённые серверы для диагностики, аналитики и прогнозирования отказов (Predictive Maintenance).
- **Визуализация**: диспетчерские панели, мобильные приложения отображают текущее состояние всех подсистем с разрешением от 0,1 °C для температуры и 1 % для относительной влажности.

Управление осуществляется по принципу замкнутого контура. Например, для поддержания заданной температуры $T_{\text{set}}$ в зоне используется ПИД-регулятор:

$$u(t) = K_p e(t) + K_i \int_0^t e(\tau) d\tau + K_d \frac{de(t)}{dt}$$

где $e(t) = T_{\text{set}} - T_{\text{actual}}$ — рассогласование; $K_p$, $K_i$, $K_d$ — коэффициенты настройки. В сложных КФС используются предиктивные модели (Model Predictive Control, MPC), учитывающие прогноз погоды, график занятости зданий и динамику тепловых потоков.

## Встраиваемые системы HVAC

Встраиваемые системы (Embedded Systems) в составе КФС включают:

| Компонент | Назначение | Типовые параметры |
|-----------|-----------|-------------------|
| **ПЛК / микроконтроллер** | Обработка сигналов датчиков, выполнение алгоритмов | Время цикла 10–100 мс |
| **Модули ввода-вывода** | Интерфейсы для датчиков и исполнительных механизмов | 16–64 канала на модуль |
| **Приводы клапанов** | Регулирование расхода теплоносителя, воздуха | 0–10 В, 4–20 мА, Modbus RTU |
| **Частотные преобразователи (VFD)** | Управление скоростью вентиляторов и насосов | Диапазон 20–100 % номинальной частоты |
| **Сенсорные датчики** | Измерение T, RH%, ΔP, CO₂ | Точность ±0,5 °C, ±2 % RH |

Встраиваемые системы должны работать в условиях электромагнитных помех, перепадов напряжения (±10 %), экстремальных температур (от −10 °C до +50 °C в машинных помещениях). Используются стандарты IEC 61131-3 (программирование ПЛК), IEC 61158 (промышленные сети, Profibus, Modbus, EtherCAT).

## Подход «система систем»

КФС в зданиях реализуют интеграцию нескольких автономных подсистем:

1. **Система кондиционирования воздуха** (обработка приточного воздуха, распределение, вытяжка)
2. **Система отопления** (источник тепла, разводка, радиаторы/тепловые завесы)
3. **Система холодоснабжения** (чиллер, насосы, фанкойлы)
4. **Система контроля давления и расходов** (поддержание дифференциального давления в воздуховодах и трубопроводах)
5. **Система управления энергией** (учёт потребления, оптимизация нагрузок)
6. **Система мониторинга качества воздуха** (CO₂, VOC, PM2.5)

Эти подсистемы связаны через единую сеть передачи данных (Modbus TCP, BACnet, KNX, OPC UA) и работают под управлением единой диспетчерской системы (BMS — Building Management System). Оптимизация энергопотребления достигается благодаря координации между подсистемами: например, если система контроля CO₂ фиксирует превышение, система приточной вентиляции увеличивает расход воздуха и одновременно система отопления снижает мощность (для компенсации охлаждения).

## Устойчивость к кибератакам

Критичность инженерных систем для безопасности и здоровья людей требует применения специализированных мер защиты информации:

- **Сегментация сети**: отделение HVAC-сетей от корпоративных сетей и интернета посредством Firewalls и DMZ (demilitarized zone);
- **Аутентификация и авторизация**: двухфакторная аутентификация для доступа к критичным функциям (изменение уставок температуры в операционных);
- **Шифрование**: использование протоколов TLS 1.2+ для передачи данных, AES-256 для шифрования конфиденциальных команд;
- **Мониторинг аномалий**: обнаружение необычных паттернов в данных (внезапный скачок давления, невозможная скорость изменения температуры);
- **Обновления ПО**: регулярное патчирование микропрограмм ПЛК, драйверов датчиков;
- **Журналирование**: полная запись всех операций управления для аудита и восстановления после инцидентов.

NIST Cybersecurity Framework и IEC 62443 (Industrial Automation and Control Systems Security) предоставляют методологию оценки и улучшения кибербезопасности КФС.

## Системы, критичные для безопасности

В больницах, аптеках, ЦОД и производственных помещениях HVAC-системы входят в категорию критичных для безопасности (Safety-Critical Systems). Требования предъявляются по стандартам:

- **IEC 61508** (Functional Safety of Electrical/Electronic/Programmable Electronic Safety-Related Systems): определение уровней целостности безопасности (SIL 1–4);
- **ISO 13849-1** (Safety of machinery — Safety-related parts of control systems): категории средств управления (Category 1–4) и производительность отказоустойчивости (PLd–PLe);
- **EN 13818** (HVAC systems in hospitals): специальные требования к системам вентиляции в лечебных учреждениях.

Типовые требования:
- Резервирование критичных датчиков (два датчика температуры в операционной, голосование большинством);
- Аварийные режимы с принудительной вентиляцией при сбое электроснабжения (аккумуляторы, генераторы);
- Максимальное время восстановления функций после отказа компонента: для больниц — не более 2 часов для обычных зон, не более 15 минут для операционных;
- Диагностика встроенная (Self-Checking, Built-In Test) с периодом выполнения не реже 1 раза в час.

## Методология проектирования КФС

Проектирование КФС включает:

1. **Анализ требований**: определение критичности зон, допустимых отклонений параметров (например, ±1 °C в операционной, ±2 °C в офисах), чувствительности к задержкам регулирования.
2. **Выбор архитектуры**: централизованная (все вычисления в BMS) vs. распределённая (интеллект в локальных контроллерах);
3. **Расчёт мощностей датчиков и исполнительных механизмов**: обеспечение необходимого разрешения и скорости отклика;
4. **Проектирование сети**: выбор протокола (Modbus, BACnet, KNX), пропускной способности, задержек коммуникации;
5. **Верификация и валидация**: симуляция поведения при номинальных и экстремальных условиях, испытание отказоустойчивости.

## Стандарты и нормативы

- **ASHRAE 90.1** (Energy Standard for Buildings): требования к автоматизации систем HVAC, контролю по расписанию, сетевому мониторингу;
- **EN 15232** (Energy performance of buildings — Impact of Automation, Control and Technical Building Management): классификация КФС по влиянию на энергоэффективность (классы A, B, C);
- **ISO 16484-5** (Building automation and control systems — Part 5: Data communication protocol): спецификация BACnet;
- **IEC 61131-3**: программирование логических контроллеров;
- **ГОСТ 30494** (Здания жилые и общественные. Параметры микроклимата в помещениях): базовые требования к микроклимату в России;
- **СП 60.13330.2020** (Отопление, вентиляция и кондиционирование воздуха): актуализированные нормы проектирования.

## Практические рекомендации

**Типовые диапазоны значений и ошибки проектирования:**

| Параметр | Типовое значение | Диапазон | Примечание |
|----------|------------------|----------|-----------|
| Период опроса датчиков | 5–10 с | 1–30 с | Быстрее — не обязательно, медленнее — потеря точности |
| Время отклика привода | 10–30 с | 5–60 с | Зависит от инерции тепловой системы |
| Допуск ±T в офисе | ±2 °C | ±1…±3 °C | Ниже ±1 °C — неоправданный рост энергопотребления |
| Допуск ±RH% | ±5 % | ±3…±10 % | В критичных зонах до ±2 % |
| Минимум датчиков на зону | 1 T + 1 CO₂ | — | В операционной — 2 T + 1 RH + 1 ΔP |

**Типичные ошибки:**
- Отсутствие локального регулирования (полная зависимость от центральной BMS);
- Недостаточная частота опроса приводит к осцилляциям параметров;
- Игнорирование динамических характеристик теплообменников, воздуховодов (время запаздывания может быть 30–120 с);
- Слабая кибербезопасность SCADA-систем (использование стандартных паролей, отсутствие журналирования).

КФС — это не просто набор датчиков и контроллеров, а синергия физических законов теплопередачи, гидродинамики и цифровых алгоритмов управления, обеспечивающая оптимальный баланс комфорта, безопасности и энергоэффективности.
