---
title: "Исследования в области накопления энергии"
aliases: ["Исследования в области накопления энергии"]
description: "Передовые исследования систем аккумулирования тепловой энергии, льдосбережения, холодоснабжения с аккумулированием, материалов с фазовым переходом и интеграции батарей для сдвига нагрузок HVAC и приложений управления спросом."
weight: 2
---

Исследования в области накопления энергии решают проблемы снижения пиковых нагрузок, сдвига нагрузки, интеграции возобновляемых источников энергии и экономической оптимизации систем HVAC за счет технологий теплового и электрического накопления.

## Основы аккумулирования тепловой энергии

Системы аккумулирования тепловой энергии (TES) накапливают тепловую мощность или охлаждающую способность для последующего использования, разъединяя производство энергии от потребления. Накопление позволяет снизить затраты за счет арбитража тарифов, зависящих от времени суток, и повышает стабильность сети путем смещения электрических нагрузок.

**Уравнение ёмкости накопления:**

Q = m × c × ΔT (чувствительное накопление)
Q = m × hfg (скрытое накопление)

Где:
- Q = накопленная энергия (кДж)
- m = масса накопительной среды (кг)
- c = удельная теплоёмкость (кДж/кг·К)
- ΔT = изменение температуры (К)
- hfg = скрытая теплота плавления (кДж/кг)

**Метрики эффективности:**

ηсохранения = Qвыход / Qвход × 100%

Практическая эффективность накопления варьируется от 85-95% в зависимости от конфигурации, теплоизоляции и условий эксплуатации.

## Системы льдосбережения

Льдосбережение производит лёд в часы низкого спроса с использованием чиллеров, работающих при низких нагрузках и повышенной эффективности. Лёд тает в периоды пиковых нагрузок для обеспечения охлаждения без работы чиллера.

### Системы льда на трубопроводах

Полиэтиленовые резервуары содержат коилы, погруженные в воду. Раствор гликоля при температуре -6…-5°C циркулирует через коилы, замораживая окружающую воду.

**Характеристики зарядки:**
- Лёд образуется равномерно вокруг коилов
- Полное время замораживания: 6-10 часов
- Толщина льда: 1,3-3,8 см
- Температура подачи гликоля: -7…-6°C
- Температура возврата гликоля: -6…-4°C

**Характеристики разрядки:**
- Талая вода циркулирует через наружный теплообменник
- Температура уходящей воды: 1-3°C
- Скорость разрядки: переменная в зависимости от спроса
- Полное время таяния: 4-8 часов

### Системы сбора льда

Лёд образуется на испарительных пластинах, затем высвобождается в резервуар для хранения как рыхлый лёд. Цикл сбора повторяется непрерывно во время зарядки.

**Последовательность работы:**
1. Цикл замораживания: 20-30 минут, лёд нарастает до толщины 0,6-1,0 см
2. Цикл сбора: 1-3 минуты, тёплый хладагент высвобождает лёд
3. Лёд падает в изолированный резервуар
4. Процесс повторяется до заполнения резервуара

**Параметры производительности:**
- Производительность льда: 52-88 кВт на модуль сборщика
- Плотность хранения: 400-560 кг льда/м³ объёма резервуара
- Эффективность сбора: 92-96%
- Переохлаждение при сборе: 1-2°C

### Наружное таяние льда на трубопроводах

Тёплая возвратная вода из здания протекает по наружной поверхности трубопроводов, заполненных льдом, таяя лёд с внешней стороны. Внутренний контур гликоля остаётся изолированным от контура здания.

**Преимущества:**
- Прямой интерфейс с системой холодоснабжения
- Отсутствие гликоля в контуре здания
- Более низкая энергия циркуляции
- Более простые системы управления

**Рассмотрения при проектировании:**
- Конструкция коллектора входа/выхода резервуара имеет решающее значение для равномерного потока
- Типичный подход разрядки: 1-2°C
- Скорость воды над коилами: 0,3-0,6 м/с
- Требуется контроль стратификации

## Холодоснабжение с аккумулированием

Стратифицированные резервуары холодного водоснабжения поддерживают температурное разделение между слоями тёплой и холодной воды за счёт различий в плотности и тщательного проектирования входных/выходных отверстий.

### Поддержание стратификации

**Критерий числа Ричардсона:**

Ri = (g × β × ΔT × H) / V²

Где:
- Ri = число Ричардсона (>10 для стабильной стратификации)
- g = ускорение свободного падения (9,81 м/с²)
- β = коэффициент теплового расширения (1/К)
- ΔT = разность температур между слоями (К)
- H = высота термоклина (м)
- V = скорость на входе/выходе (м/с)

**Требования к конструкции распределителя:**
- Радиальные распределители с восьмиугольной или круглой геометрией
- Скорость на входе: 0,03-0,09 м/с через отверстия распределителя
- Число Фруда: Fr < 1,0 для стабильности
- Несколько уровней входа для работы с переменным объёмом

### Конфигурация резервуара

| Конфигурация | Диапазон объёма | Соотношение сторон | Приложения |
|--------------|-----------------|-------------------|-----------|
| Вертикальный цилиндрический | 189-7570 м³ | 1:1 к 2:1 (В:Д) | Новое строительство, неограниченная высота |
| Горизонтальный цилиндрический | 38-1890 м³ | 3:1 к 5:1 (Д:Д) | Ограничения по высоте |
| Прямоугольный | 379-18900 м³ | Переменное | Подземное расположение, структурная интеграция |
| Модульный монтируемый на месте | 1890+ м³ | Переменное | Крупные кампусные системы |

**Определение размера ёмкости накопления:**

Vсохранения = (Qпик × tпик) / (ρ × c × ΔT × ηсохранения)

Где:
- Vсохранения = требуемый объём резервуара (м³)
- Qпик = пиковая холодильная нагрузка (кВт)
- tпик = продолжительность пикового периода (часы)
- ρ = плотность воды (1000 кг/м³)
- c = удельная теплоёмкость (4,186 кДж/кг·К)
- ΔT = температурный перепад (К)

### Стратегии эксплуатации

**Полное накопление:** Чиллер отключен в часы пиков, всё охлаждение из накопителя. Требует резервуар большего размера, чиллер меньшей производительности.

**Частичное накопление:** Чиллер работает в часы пиков при сниженной производительности, дополняется хранилищем. Оптимизирует баланс первоначальных и эксплуатационных затрат.

**Выравнивание нагрузки:** Постоянная работа чиллера в течение 24 часов, накопитель поглощает колебания нагрузки. Максимизирует эффективность чиллера.

## Материалы с фазовым переходом (PCM)

Исследования PCM сосредоточены на материалах с высокой скрытой теплоёмкостью при полезных температурных диапазонах для приложений HVAC. Материалы накапливают в 5-14 раз больше энергии на единицу объёма, чем чувствительное накопление.

### Органические PCM

**Парафиновые воски:**
- Диапазон температуры плавления: 0-60°C
- Скрытая теплота: 174-210 кДж/кг
- Химическая стабильность: отличная
- Переохлаждение: минимальное (0,5-1°C)
- Теплопроводность: низкая (0,17 Вт/м·К)
- Стоимость: умеренная (33-66 тыс. руб./кг)

**Жирные кислоты:**
- Диапазон температуры плавления: 4-49°C
- Скрытая теплота: 186-233 кДж/кг
- Химическая стабильность: хорошая
- Коррозийность: низкая при надлежащем герметизировании
- Стабильность при термических циклах: >10 000 циклов

### Неорганические PCM

**Соляные гидраты:**
- Высокая скрытая теплота: 233-326 кДж/кг
- Более низкая стоимость: 11-33 тыс. руб./кг
- Проблемы переохлаждения: требуют агентов зародышеобразования
- Фазовое разделение при циклах: требуют загустителей
- Коррозийность: от средней до высокой

| Тип PCM | Темп. плавления (°C) | Скрытая теплота (кДж/кг) | Плотность (кг/м³) | Теплопроводность (Вт/м·К) |
|---------|---------------------|--------------------------|-------------------|--------------------------|
| Парафин C16-C18 | 7-10 | 198-210 | 833-865 | 0,17-0,21 |
| Хлорид кальция гексагидрат | 29 | 175 | 1635 | 0,60 |
| Сульфат натрия декагидрат | 32 | 251 | 1440 | 0,57 |
| Эвтектические соли (специализированные) | 7-21 | 209-279 | 1520-1760 | 0,52-0,78 |

### Методы интеграции PCM

**Герметизация:**
- Макрогерметизация: мешки, трубы, панели (>25 мм размер)
- Микрогерметизация: сферические частицы (1-1000 мкм)
- Герметизация предотвращает утечку при фазовом переходе
- Материал оболочки должен выдерживать термические циклы

**Улучшение теплопередачи:**
- Металлические матрицы пены увеличивают эффективную теплопроводность в 10-50 раз
- Добавки графита улучшают теплопроводность до 1,7-8,6 Вт/м·К
- Оребрённые трубы увеличивают площадь поверхности в 5-20 раз
- Компромисс: снижение объёмной доли PCM

## Интеграция аккумуляторов электроэнергии

Системы батарей обеспечивают сдвиг электрических нагрузок, снижение платежей за спрос и интеграцию возобновляемых источников для электрически приводимого оборудования HVAC.

### Технологии батарей для приложений HVAC

| Технология | Объёмная энергоёмкость (Вт·ч/л) | Объёмная мощность (Вт/л) | Жизненный цикл | Эффективность | Стоимость (тыс. руб./кВт·ч) |
|------------|--------------------------------|-------------------------|----------------|--------------|---------------------------|
| Литий-ионная (NMC) | 1440-2160 | 3600-10800 | 3000-5000 | 92-95% | 1050-1750 |
| Литий-железо-фосфат | 1080-1440 | 2880-7200 | 4000-7000 | 90-94% | 875-1400 |
| Проточная батарея (ванадий) | 72-144 | 36-180 | 10 000+ | 70-80% | 1400-2100 |
| Свинцово-кислотная (VRLA) | 288-360 | 540-1080 | 500-1000 | 75-85% | 525-875 |

### Интеграция управления

**Алгоритм срезания пиков:**

Pбатарея(t) = Pнагрузка(t) - Pпорог

Батарея разряжается, когда нагрузка здания превышает пороговое значение, поддерживая плоский профиль спроса ниже точки взимания платежа за спрос коммунальной компанией.

**Оптимизация тарифа, зависящего от времени суток:**

Батарея заряжается в периоды низкой стоимости (обычно ночью), разряжается в периоды высокой стоимости (дневной пик). Оптимизация рассматривает:
- Структуру тарифов, зависящих от времени суток
- Платежи за спрос
- Затраты на деградацию батареи
- Потери в цикле зарядки-разрядки

**Интеграция возобновляемых источников:**

Батарея буферизирует выходное напряжение солнечных фотоэлектрических систем, обеспечивая:
- Смещение пикового спроса от сдвинутой по времени солнечной энергии
- Регулирование напряжения
- Частотный отклик
- Снижение взаимодействия с сетью

### Гибридные системы TES-батареи

Объединение теплового и электрического накопления оптимизирует общую производительность системы:

**Чиллер + льдосбережение + батарея:**
- Батарея обрабатывает кратковременные пики (<1 часа)
- Льдосбережение обрабатывает продолжительный дневной пик (4-8 часов)
- Чиллер рассчитан на среднюю нагрузку, не пиковую
- Батарея защищает от платежей за спрос от вспомогательных нагрузок

**Тепловой насос + водяное хранилище + батарея:**
- Батарея обеспечивает работу теплового насоса в часы низкой стоимости
- Водяное хранилище обеспечивает отопление/охлаждение в часы пиков
- Коэффициент производительности (COP) комбинированной системы: 3-5
- Период окупаемости: 4-8 лет на рынках с высоким дифференциалом тарифов, зависящих от времени суток

## Передовые направления исследований в области накопления

**Твёрдотельное тепловое накопление:**
- Керамические и бетонные накопительные среды для приложений при высокой температуре (150-540°C)
- Объёмная теплоёмкость: 1700-2800 кДж/м³·К
- Приложения: интеграция солнечного отопления, утилизация промышленных отходящих газов

**Термохимическое накопление:**
- Обратимые химические реакции накапливают энергию как химический потенциал
- Энергетическая плотность: 465-698 кДж/кг (в 2-3 раза выше PCM)
- Долгосрочное накопление без потерь
- Проблемы: кинетика реакции, деградация материала, стоимость

**Подземное тепловое накопление (UTES):**
- Накопление тепловой энергии в скважинах (BTES): сезонное накопление в почве/скале
- Накопление тепловой энергии в водоносных горизонтах (ATES): накопление теплой/холодной воды в водоносных горизонтах
- Ёмкость: 3600-360 000 МВт·ч тепловой
- Эффективность извлечения: 50-90% в зависимости от геологии и продолжительности

**Криогенное накопление энергии:**
- Накопление энергии сжиженного воздуха (LAES)
- Сжижение воздуха в часы низкого спроса (-196°C)
- Расширение через криогенную турбину генерирует электроэнергию
- Интеграция с HVAC для холодоснабжения при регазификации
- Эффективность в цикле: 50-70%

## Экономический анализ

**Анализ жизненного цикла стоимости систем накопления:**

LCC = C₀ + Σ[(Cэнергия + Cобслуж - Cэкономия) / (1 + d)ⁿ]

Где:
- C₀ = первоначальная стоимость капитала
- Cэнергия = годовая стоимость энергии
- Cобслуж = годовая стоимость обслуживания
- Cэкономия = годовая экономия от снижения спроса и арбитража, зависящего от времени суток
- d = ставка дисконтирования
- n = номер года

**Типичные периоды окупаемости:**

| Тип системы | Стоимость капитала (тыс. руб./кВт·ч) | Простой период окупаемости (лет) | Сценарии положительной NPV |
|------------|----------------------------------------|----------------------------------|---------------------------|
| Льдосбережение | 525-1050 | 4-8 | Дифференциал тарифа >5,25 руб./кВт·ч |
| Холодоснабжение с аккумулированием | 175-525 | 3-6 | Платежи за спрос >525 руб./кВт |
| Интегрированный PCM | 1050-2100 | 6-12 | Ограниченное пространство, высокая стоимость земли |
| Батарея (только HVAC) | 1400-2800 | 8-15 | Комбинированные стимулы солнечной энергии + накопления |

Экономика накопления улучшается при:
- Более высоких платежах коммунальной компании за спрос (>525 руб./кВт-месяц)
- Более крупных дифференциалах тарифов, зависящих от времени суток (>4,2 руб./кВт·ч)
- Более длительных пиковых периодах (>6 часов/день)
- Доступных стимулах и скидках
- Участии в программах управления спросом (доход: 1750-7000 руб./кВт-год)
