---
title: "Электрическое накопление энергии"
aliases: ["Электрическое накопление энергии"]
description: "Продвинутые системы электрического накопления энергии для приложений HVAC, включая технологии батарей, литий-ионную и LFP химию, проточные батареи, стратегии интеграции с сетью, оптимизацию реагирования на спрос, анализ экономического размера и алгоритмы управления для срезания пиков и сдвига нагрузки в коммерческих зданиях"
weight: 2
---

Системы электрического накопления энергии обеспечивают сдвиг нагрузки HVAC, снижение пиковых требований к мощности и интеграцию с возобновляемыми источниками энергии. Системы аккумуляторного накопления энергии (BESS) обеспечивают гибкость для развязки производства энергии от потребления, снижая затраты на коммунальные услуги за счет оптимизации времени использования и управления платежами за спрос.

## Технологии батарей для приложений HVAC

### Литий-ионная химия

Литий-ионные батареи доминируют в приложениях HVAC для накопления энергии благодаря высокой плотности энергии, снижающимся затратам и проверенной производительности. Общие составы включают:

**Оксид литий никель марганец кобальт (NMC)**
- Плотность энергии: 150-220 Вт·ч/кг
- Цикловая долговечность: 1000-2000 циклов при 80% глубине разряда
- Эффективность: 90-95% циклическая
- Диапазон напряжения: 2,7-4,2 В на элемент
- Применение: Краткосрочный срез пиков, реагирование на спрос

**Литий железо фосфат (LFP)**
- Плотность энергии: 90-120 Вт·ч/кг
- Цикловая долговечность: 3000-5000 циклов при 80% глубине разряда
- Эффективность: 92-96% циклическая
- Диапазон напряжения: 2,5-3,65 В на элемент
- Термическая стабильность выше, чем NMC
- Более низкий риск пожара благодаря стабильной кристаллической структуре
- Предпочтительна для коммерческих установок HVAC, требующих длительного срока службы

**Литий титанат (LTO)**
- Плотность энергии: 50-80 Вт·ч/кг
- Цикловая долговечность: >10000 циклов при 100% глубине разряда
- Эффективность: 95-98% циклическая
- Широкий диапазон рабочих температур: -30°C до 55°C
- Быстрая зарядка (минуты в сравнении с часами)
- Минимальная деградация емкости за время жизни
- Применение: Частое циклирование, быстрое реагирование на сигналы сети

### Проточные батареи

Проточные батареи накапливают энергию в жидких электролитах, прокачиваемых через электрохимические ячейки. Емкость энергии масштабируется независимо от выходной мощности.

**Батарея с ванадиевым редокс-потоком (VRFB)**
- Плотность энергии: 20-35 Вт·ч/кг (уровень системы)
- Цикловая долговечность: >10000 циклов с минимальной деградацией
- Эффективность: 65-75% циклическая
- Масштабируемость: 4 часа до 12+ часов продолжительности
- Невоспламеняющийся водный электролит
- Время жизни электролита: 20+ лет без замены
- Применение: Долгосрочное накопление, многочасовой сдвиг нагрузки

**Проточные батареи цинк-бром**
- Плотность энергии: 30-50 Вт·ч/кг
- Цикловая долговечность: 2000-5000 циклов
- Эффективность: 60-70% циклическая
- Более низкие капитальные затраты, чем системы ванадия
- Проблемы: Образование дендритов, проникновение брома

| Технология | Плотность энергии (Вт·ч/кг) | Цикловая долговечность | Циклическая эффективность | Капитальная стоимость ($/кВт·ч) | Оптимальная продолжительность |
|------------|------------------------|------------|-----------------------|----------------------|------------------|
| Li-ion NMC | 150-220 | 1000-2000 | 90-95% | 300-500$ | 1-4 часа |
| LFP | 90-120 | 3000-5000 | 92-96% | 250-400$ | 2-6 часов |
| LTO | 50-80 | >10000 | 95-98% | 800-1200$ | <2 часов |
| VRFB | 20-35 | >10000 | 65-75% | 400-700$ | 4-12 часов |
| Цинк-бром | 30-50 | 2000-5000 | 60-70% | 300-500$ | 4-8 часов |

## Интеграция с сетью и реагирование на спрос

### Оптимизация по времени использования

Системы накопления энергии заряжаются в периоды, когда не требуется пиковая мощность, когда тарифы на электроэнергию низкие, и разряжаются в периоды пиковой нагрузки, когда тарифы выше. Экономическая стоимость вытекает из дифференциала:

**Стоимость = (Пиковый тариф - Непиковый тариф) × Сдвинутая энергия × Эффективность - Стоимость деградации**

Для типичных коммерческих тарифов по времени использования:
- Непиковый тариф: 0,08-0,12$/кВт·ч
- Пиковый тариф: 0,20-0,40$/кВт·ч
- Летний пиковый дифференциал: 0,15-0,30$/кВт·ч

### Снижение платежа за спрос

Платежи за спрос, основанные на пиковых интервалах 15 или 30 минут, могут представлять 30-70% коммерческих счетов за коммунальные услуги. Системы батарей снижают платежи за спрос следующим образом:

1. **Срез пиков**: Разряд батарей для ограничения максимального спроса
2. **Управление пункт привязки**: Поддержание более низкого базового спроса в течение 12-месячных периодов измерения
3. **Ограничение спроса**: Ограничение мощности в реальном времени для предотвращения скачков спроса

**Сбережение при платеже за спрос = (Снижение пикового спроса) × (Тариф за спрос)**

При тарифах за спрос в диапазоне 10-40$/кВт/месяц для коммерческих клиентов.

### Регулирование частоты

Системы батарей предоставляют вспомогательные услуги операторам сети:

**Характеристики реагирования по частоте**
- Время отклика: <1 секунды для первичного реагирования по частоте
- Емкость регулирования: 2-4% от номинальной мощности системы
- Полоса мертвой зоны по частоте: ±0,036 Гц (системы 60 Гц)
- Кривая наклона: 5% наклон типичный
- Доход: 5-20$/кВт/месяц в зависимости от рынка

## Методология размера системы

### Анализ нагрузки

Определите емкость накопления на основе анализа профиля нагрузки здания:

1. **Идентификация пиковой нагрузки**
   - Анализ данных за 12 месяцев с интервалом (15 мин или 1 час)
   - Определение 10 основных событий пиковой нагрузки
   - Расчет средней продолжительности пика

2. **Расчет требования энергии**

   **E_накопление = P_снижение × t_продолжительность / η_разряда**

   Где:
   - E_накопление = Требуемая емкость батареи (кВт·ч)
   - P_снижение = Целевое снижение спроса (кВт)
   - t_продолжительность = Средняя продолжительность пика (часы)
   - η_разряда = Эффективность разряда (0,90-0,95)

3. **Выбор номинальной мощности**

   **P_номинальная = P_снижение / ГРБ_рабочая**

   Где ГРБ_рабочая – максимальная глубина разряда при срезе пиков (обычно 0,8-0,9)

### Экономический анализ

**Простой период окупаемости**

**ППО = Капитальная стоимость / Годовые сбережения**

Где годовые сбережения включают:
- Арбитраж энергии по времени использования
- Снижение платежа за спрос
- Программы стимулирования (ITC, государственные программы)
- Доход от вспомогательных услуг

**Чистая приведенная стоимость**

**ЧПС = Σ(Годовые сбережения / (1+r)^t) - Капитальная стоимость - Стоимость О&М**

Где:
- r = Ставка дисконтирования (5-8% типичная)
- t = Год эксплуатации (1 к времени жизни системы)
- О&М = Операции и техническое обслуживание (1-2% капитальной стоимости ежегодно)

### Моделирование деградации

Емкость батареи деградирует с циклированием и календарным старением:

**Деградация от циклирования**

**Емкость_оставшаяся = Емкость_первоначальная × (1 - k_цикл × N_циклы^α)**

Где:
- k_цикл = Коэффициент деградации цикла (0,00001-0,0001)
- N_циклы = Кумулятивные эквивалентные полные циклы
- α = Показатель деградации (0,5-0,75)

**Календарная деградация**

**Исчезновение_емкости = k_кал × exp(E_a / RT) × t^0,5**

Где:
- k_кал = Коэффициент календарной деградации
- E_a = Энергия активации (20-40 кДж/моль)
- R = Газовая постоянная (8,314 Дж/моль·К)
- T = Рабочая температура (К)
- t = Время (годы)

## Стратегии управления

### Предиктивное управление

Предиктивное управление моделью (MPC) оптимизирует отправку накопителя, используя прогнозируемые данные:

**Целевая функция**

**минимизировать: Σ(C_энергия(t) × P_сеть(t) + C_спрос × max(P_сеть(t)))**

С учетом ограничений:
- ГЭ_мин ≤ ГЭ(t) ≤ ГЭ_макс
- P_разряд ≤ P_номинальная
- ГЭ(t+1) = ГЭ(t) + (P_заряд × η_заряд - P_разряд / η_разряд) × Δt / E_емкость

Где:
- C_энергия(t) = Временно-переменная стоимость энергии
- C_спрос = Тариф платежа за спрос
- P_сеть(t) = Чистая мощность сети
- ГЭ(t) = Состояние заряда в момент времени t

### Управление на основе правил

Простые пороговые стратегии для надежной работы:

**Логика заряда**
- Инициировать заряд, когда тариф на электроэнергию < пороговое значение (например, непиковые периоды)
- Скорость заряда пропорциональна времени, оставшемуся до пикового периода
- Целевое ГЭ = 90-95% до пиковых периодов

**Логика разряда**
- Разряжать, когда спрос здания превышает целевое пороговое значение
- Скорость разряда = Спрос здания - Целевой спрос
- Поддерживать минимальный резерв ГЭ (20-30%) для неожиданных пиков

### Подходы машинного обучения

Продвинутые алгоритмы повышают точность прогнозирования и оптимизацию отправки:

**Прогнозирование нагрузки нейронной сетью**
- Входные признаки: Историческая нагрузка, внешняя температура, тип дня, графики занятости
- Архитектура: Долгосрочные сети краткосрочной памяти (LSTM)
- Горизонт прогнозирования: 24-48 часов вперед
- Точность: 5-10% средняя абсолютная процентная ошибка (MAPE)

**Отправка обучением с подкреплением**
- Q-обучение или глубокие Q-сети (DQN)
- Функция вознаграждения на основе минимизации стоимости и здоровья батареи
- Обучается оптимальной политике посредством взаимодействия с окружающей средой
- Адаптируется к изменяющимся тарифным структурам и моделям нагрузки

## Безопасность и защита от пожара

### Управление тепловым режимом

Системы батарей требуют активного охлаждения для поддержания оптимального диапазона температур:

**Пределы температуры**
- Диапазон эксплуатации: 15-35°C оптимально, 0-45°C максимум
- Диапазон хранения: -20-45°C
- Инициирование теплового разгона: >130-150°C (Li-ion)

**Стратегии охлаждения**
- Воздушное охлаждение: Естественная конвекция или принудительный воздух (системы меньше 100 кВт·ч)
- Жидкостное охлаждение: Циркуляция гликоля или диэлектрической жидкости (системы больше)
- Материалы с фазовым переходом: Пассивный тепловой буфер

### Пожаротушение

Несколько слоев защиты смягчают риски пожара:

1. **Защита на уровне элемента**
   - Термические предохранители
   - Предохранительные вентиляционные отверстия
   - Устройства перерыва тока

2. **Защита на уровне модуля**
   - Контроль системы управления батареей (BMS)
   - Датчики температуры (несколько точек на модуль)
   - Изолирующие переключатели

3. **Защита на уровне системы**
   - Корпусы, соответствующие NFPA 855
   - Обнаружение газа (CO, CO2, летучие органические соединения)
   - Автоматические системы пожаротушения (FM-200, Novec 1230, водяной туман)
   - Взрывной выброс для наружных установок

| Уровень защиты | Метод обнаружения | Время отклика | Действие |
|------------------|------------------|---------------|--------|
| На уровне элемента | Термический предохранитель | Немедленно | Разрыв цепи |
| На уровне модуля | Температура BMS | <1 секунды | Отключение модуля |
| На уровне системы | Обнаружение газа | 1-5 секунды | Пожаротушение, сигнал |
| На уровне здания | Дым/тепло | 5-30 секунд | Остановка HVAC, сигнал |

## Интеграция с системами HVAC

### Гибрид холодильной установки с накоплением энергии

Комбинирование теплового и электрического накопления максимизирует гибкость:

**Режимы эксплуатации**
1. **Заряд льдом + заряд батареи**: Непиковые часы
2. **Разряд льдом + разряд батареи**: Пиковые часы
3. **Только разряд льдом**: Часы переходного периода с умеренным спросом
4. **Только разряд батареи**: Краткосрочные пики

**Оптимизация**
- Приоритет теплового накопления для охлаждающих нагрузок (COP 3-5 эффективный)
- Резерв батареи для не охлаждающихся электрических нагрузок
- Последовательность разряда для минимизации общих затрат энергии

### Интеграция фотоэлектрических систем

Системы батарей обеспечивают собственное потребление генерации солнечной энергии на месте:

**Коэффициент собственного потребления**

**КСП = (Генерация_ФЭ - Экспорт_ФЭ) / Генерация_ФЭ**

Целевой КСП >70% с надлежащей батареей размером.

**Размер для солнечной энергии + накопления**

**Емкость_батареи = Мощность_ФЭ × Часы_генерации × (1 - Коэффициент_мгновенного_использования)**

Типичный коэффициент: 1-2 кВт·ч батареи на кВт мощности ФЭ.

### Аварийное резервное питание

Двойные системы обеспечивают резервное питание во время сбоев:

**Определение критической нагрузки**
- Системы пожарной сигнализации
- Аварийное освещение
- Критическое оборудование HVAC (охлаждение серверной комнаты)
- Системы управления зданием

**Продолжительность резервного питания**

**t_резерв = (Емкость_батареи × ГРБ_макс × η_инвертор) / P_критическое**

Типичная продолжительность резервного питания: 2-8 часов для критических нагрузок HVAC.

## Контроль производительности

### Ключевые показатели производительности

Отслеживайте эти метрики для оптимизации системы:

**Энергоэффективность**

**η_циклическая = E_разряженная / E_заряженная**

Целевое значение: >90% для систем Li-ion

**Удержание емкости**

**Удержание = Текущая_емкость / Номинальная_емкость × 100%**

Пороговое значение гарантии обычно 70-80% в конце периода гарантии (10 лет)

**Доступность**

**Доступность = (Часы_эксплуатации / Всего_часов) × 100%**

Целевое значение: >98% доступности для сетевых систем

**Экономическая производительность**

**РОИ = (Годовые_сбережения - Годовое_О&М) / Капитальная_стоимость × 100%**

Целевой РОИ: 10-20% ежегодно для жизнеспособных проектов

### Диагностические методы

**Оценка состояния здоровья (ГЗЗ)**
- Спектроскопия электрохимического импеданса (EIS)
- Анализ приращений емкости (ICA)
- Анализ дифференциального напряжения (DVA)
- Отслеживание кулоновской эффективности

**Обнаружение аномалий**
- Дисбаланс напряжения между элементами (>50 мВ указывает на проблемы)
- Вариация температуры (>5°C между модулями)
- Неожиданная потеря емкости (>10% в год)
- Увеличение внутреннего сопротивления (>20% от базовой величины)

## Нормативные требования и коды

### Электрические коды

**Статья NEC 706**: Системы накопления энергии
- Требования для средств отключения
- Размеры защиты от перегрузки по току
- Требования рабочего пространства (минимум 0,9 м)
- Требования вентиляции для внутренних установок

### Коды пожарной безопасности

**NFPA 855**: Стандарт для установки стационарных систем накопления энергии
- Расстояния разделения от границ имущества
- Скорость вентиляции выхлопа: минимум 1 CFM (1,699 м³/ч) на м² площади
- Классы огнестойкости для специальных комнат (минимум 2-часовой)
- Требования контроля взрыва

### Коды зданий

**Глава IBC 12**: Комнаты систем накопления энергии
- Конструкция комнаты: Негорючие материалы
- Максимальный размер системы на комнату: Зависит от технологии и вентиляции
- Требования обнаружения дыма и сигнализации
- Условия средств выхода

## Будущие разработки

### Твердотельные батареи

Новая технология с потенциальными преимуществами:
- Плотность энергии: 300-500 Вт·ч/кг (прогноз)
- Цикловая долговечность: >10000 циклов
- Безопасность: Невоспламеняющийся твердый электролит
- График: Коммерческая доступность 2025-2030

### Батареи второй жизни

Переоборудование батарей электрических транспортных средств для стационарного накопления:
- Емкость: 70-80% от первоначальной
- Стоимость: 30-50% от новых батарей
- Применение: Менее требовательные стационарные приложения
- Проблемы: Тестирование, гарантия, сертификация безопасности

### Инверторы, формирующие сетевые сигналы

Инверторы нового поколения обеспечивают поддержку сети без синхронных генераторов:
- Обеспечение виртуальной инерции
- Способность черного запуска
- Регулирование напряжения и частоты
- Повышенная устойчивость для микросетей
