---
title: "Хранение тепловой энергии - продвинутый уровень"
aliases: ["Хранение тепловой энергии - продвинутый уровень"]
weight: 1
description: "Передовые системы хранения тепловой энергии для HVAC приложений, включая чувствительное тепловое хранилище, скрытое тепловое хранилище, материалы с фазовым переходом, ледяное хранилище и термохимическое хранилище с расчетом размеров системы и экономическим анализом."
keywords: ["хранение тепловой энергии", "системы TES", "ледяное хранилище", "материалы с фазовым переходом", "PCM", "хранилище охлажденной воды", "хранилище горячей воды", "термохимическое хранилище", "смещение нагрузки", "снижение пиковой нагрузки"]
tags: ["хранение тепловой энергии", "системы TES", "ледяное хранилище", "материалы с фазовым переходом", "PCM", "хранилище охлажденной воды", "хранилище горячей воды", "термохимическое хранилище", "смещение нагрузки", "снижение пиковой нагрузки"]
---

Системы хранения тепловой энергии (TES) разделяют производство и потребление энергии, позволяя оборудованию работать в часы с низкими тарифами на электроэнергию, когда спрос на мощность коммунальной компании минимален. Эти системы накапливают тепловую энергию в чувствительной, скрытой или термохимической форме для последующего использования в приложениях отопления или охлаждения.

## Системы чувствительного теплового хранилища

Системы чувствительного хранилища используют изменение температуры накопительного материала для хранения и выделения тепловой энергии в соответствии с формулой Q = mcΔT. Емкость хранилища напрямую зависит от массы накопительного материала, его удельной теплоемкости и поддерживаемого температурного перепада.

### Хранилище охлажденной воды

Хранилище охлажденной воды представляет наиболее простой подход к TES. Вода охлаждается в часы с низкими тарифами и хранится при температуре от 4°C до 7°C в изолированных резервуарах. Емкость хранилища рассчитывается как:

Q = m × cp × (Treturn - Tsupply)

Где cp для воды составляет 4,19 кДж/(кг·°C). Температурный перепад 5°C обеспечивает приблизительно 21 кДж/кг емкости хранилища.

Конфигурации резервуаров включают резервуары стратифицированного хранилища, которые поддерживают послойное распределение температуры через диффузоры на входных и выходных точках, предотвращая смешивание между теплой обратной водой и холодной подающей водой. Правильно спроектированные диффузоры поддерживают толщину термоклина от 0,3 до 0,6 м, максимизируя полезный объем хранилища.

Расчет размеров резервуара требует оценки профиля нагрузки охлаждения, доступного времени зарядки и требуемой продолжительности разрядки. Полные системы хранилища обеспечивают всю суточную нагрузку охлаждения из хранилища, в то время как частичные системы хранилища комбинируют разрядку хранилища с одновременной работой чиллера в пиковые периоды.

### Хранилище горячей воды

Хранилище горячей воды работает на идентичных принципах, но при повышенных температурах, обычно от 60°C до 82°C для приложений отопления помещений и от 82°C до 93°C для хранилища горячей воды для бытовых нужд. Более высокий температурный перепад по сравнению с хранилищем охлажденной воды обеспечивает большую объемную плотность энергии.

Напорные хранилища приспосабливаются к температурам выше 100°C с емкостями хранилища, превышающими 63 кДж/кг для перепада 8°C. Изоляция резервуара становится критичной при повышенных температурах, с потерями тепла, пропорциональными разнице температур между сохраняемой водой и условиями окружающей среды.

## Системы скрытого теплового хранилища

Системы скрытого теплового хранилища используют процессы фазового перехода, которые поглощают или выделяют значительное количество энергии при практически постоянной температуре. Скрытая теплота плавления обеспечивает плотность энергии в 3-10 раз большую, чем чувствительное хранилище в эквивалентных температурных диапазонах.

### Системы ледяного хранилища

Ледяное хранилище использует скрытую теплоту плавления воды равную 334 кДж/кг, обеспечивая высокую плотность энергии в компактном объеме. Системы "лед на трубках" циркулируют раствор гликоля через погруженные теплообменные трубки, строя слои льда во время зарядки. Системы с наружным таянием разряжаются со стороны ледяной массы, в то время как системы с внутренним таянием циркулируют гликоль через ледяную массу для более быстрых скоростей разрядки.

Системы сбора льда производят лед на пластинах испарителя и периодически выпускают ледяные куски в резервуар для хранения. Теплый обратный гликоль плавит лед при разрядке, обеспечивая охлажденный раствор при температуре 0-1°C для низкотемпературных систем распределения воздуха.

Выбор системы зависит от требований скорости разрядки, доступного пространства и требуемых температур подачи. Системы "лед на трубках" обеспечивают умеренные скорости разрядки с простой конструкцией, в то время как системы сбора льда обеспечивают высокие скорости разрядки и полное использование хранилища.

### Инкапсулированное ледяное хранилище

Системы инкапсулированного льда содержат воду в пластмассовых контейнерах, погруженных в резервуар с гликолем. Лед образуется внутри контейнеров во время зарядки, раствор гликоля служит теплоносителем. Такой подход исключает необходимость в 25% растворе гликоля, требуемом для систем "лед на трубках", улучшая эффективность зарядки.

### Хранилище материалов с фазовым переходом

Хранилище PCM распространяется за пределы систем вода/лед на материалы с температурами фазового перехода, соответствующими конкретным требованиям приложения. Эвтектические солевые растворы, парафиновые воски и специально разработанные PCM обеспечивают температуры фазового перехода от -29°C до 49°C.

Соляные гидраты обеспечивают высокую объемную плотность энергии и теплопроводность, но испытывают фазовое разделение и переохлаждение. Парафиновые PCM обеспечивают надежное поведение фазового перехода с минимальным переохлаждением, но требуют повышения теплопроводности через ребра или графитовые добавки.

Микроинкапсулированные PCM встраивают материал с фазовым переходом в защитные оболочки размером от 1 до 1000 микрометров в диаметре. Такой подход предотвращает утечку, увеличивает площадь поверхности для теплопередачи и обеспечивает интеграцию PCM в строительные материалы.

## Термохимическое хранилище

Термохимическое хранение тепловой энергии использует обратимые химические реакции, которые поглощают тепло во время эндотермической реакции зарядки и выделяют тепло во время экзотермической реакции разрядки. Эти системы достигают плотностей энергии в 5-10 раз больших, чем чувствительное хранилище с минимальными потерями тепла при долгосрочном хранении.

Системы адсорбции, использующие силикагель, цеолит или активированный уголь в парах с водой или аммиаком, обеспечивают эффекты химического теплового насоса. Системы абсорбции, использующие растворы бромид лития/вода или аммиак/вода, работают на подобных принципах с жидкими фазами абсорбента.

Основное преимущество заключается в хранении энергии без изолированных резервуаров, так как энергия находится в химических связях, а не в температурных разностях. Это обеспечивает приложения сезонного хранения, где тепло, собранное летом, обеспечивает отопление зимой.

## Методология расчета размеров системы

Расчет размеров системы TES требует детального анализа профилей нагрузки объекта, структур тарифов и ограничений работы оборудования. Фундаментальное уравнение расчета размеров уравновешивает суточную нагрузку охлаждения с емкостью хранилища и емкостью зарядки:

Qload = Qstorage + Qchiller-on-peak

Для полных систем хранилища емкость чиллера соответствует скорости зарядки, а не пиковой нагрузке, обычно составляя 40-60% от обычной расчетной емкости. Системы частичного хранилища используют меньшие объемы хранилища при сохранении большей емкости чиллера для одновременной работы в пиковые периоды.

Оптимальное соотношение хранилища к пиковой нагрузке зависит от структуры тарифов. Тарифы с разделением по времени суток со значительными различиями между пиковыми и внепиковыми периодами благоприятствуют большим системам хранилища, в то время как структуры с платежами за мощность могут оправдать подходы с частичным хранилищем, которые ограничивают пиковую нагрузку без полного смещения нагрузки.

## Рассмотрение скоростей разрядки

Возможности скорости разрядки хранилища определяют отклик системы на изменяющиеся нагрузки. Коэффициент скорости разрядки выражает отношение емкости разрядки к общей емкости хранилища:

DRF = Скорость разрядки (кВ) / Общее хранилище (кВ·ч)

Системы ледяного хранилища обычно достигают значений DRF от 0,15 до 0,35, что означает, что система хранилища на 3518 кВ·ч обеспечивает мгновенное охлаждение в 527-1231 кВ. Хранилище охлажденной воды обеспечивает более высокие значения DRF от 0,5 до 1,0 благодаря активной циркуляции и минимальному тепловому сопротивлению.

Расчет размеров теплообменника в системах скрытого хранилища контролирует скорость разрядки. Недостаточная площадь передачи тепла ограничивает емкость разрядки даже при адекватной накопленной энергии. Логарифмическая средняя разница температур между накопительным материалом и теплоносителем определяет производительность теплообменника:

Q = UA × LMTD

Где U представляет общий коэффициент теплопередачи, включая факторы загрязнения и тепловые сопротивления.

## Основа экономического анализа

Экономика системы TES зависит от капитальных затрат, экономии на эксплуатационных затратах и снижении платежей за мощность. Простой период окупаемости сравнивает дополнительные затраты системы с годовой экономией на коммунальных услугах:

Payback = (CAPEX_TES - CAPEX_baseline) / Годовая экономия

Компоненты капитальных затрат включают резервуары или модули хранилища, расширенное оборудование холодильной установки, систему управления и трудовые затраты на установку. Хранилище охлажденной воды обычно стоит от 17 500 до 52 500 руб. за кВ·ч, в то время как ледяное хранилище составляет от 52 500 до 140 000 руб. за кВ·ч в зависимости от типа системы и емкости.

Экономия на эксплуатационных затратах вытекает из снижения затрат на энергию благодаря работе во внепиковые часы и снижения платежей за мощность путем смещения пиковой нагрузки. Объекты с платежами за мощность, превышающими 1050 руб./кВ, и тарифами на пиковую энергию выше 10,5 руб./кВ·ч, представляют благоприятную экономику для реализации TES.

Анализ жизненного цикла затрат учитывает затраты на техническое обслуживание, влияние на эффективность и срок службы оборудования. Системы чувствительного хранилища требуют минимального обслуживания помимо проверки резервуаров и проверки изоляции. Системы скрытого хранилища требуют тестирования гликоля, проверки защиты от замерзания и обслуживания теплообменников.

Расчет чистой приведенной стоимости учитывает временную стоимость денег в течение срока службы системы:

NPV = Σ (Годовая экономия / (1 + r)^n) - Начальные инвестиции

Где r представляет ставку дисконтирования, а n представляет период анализа. Системы TES с NPV больше нуля обеспечивают положительные возвраты в течение периода анализа.

Интеграция с системами возобновляемой энергии улучшает экономику TES путем хранения избыточной генерации для последующего использования. Системы солнечного отопления, связанные с хранилищем горячей воды, обеспечивают непрерывную способность отопления несмотря на прерывистую доступность солнца. Системы фотоэлектрических батарей, комбинированные с хранилищем охлажденной воды или льда, смещают электрический спрос от периодов генерации к периодам потребления.
