---
title: "Теплоаккумуляция на основе скрытой теплоты"
aliases: ["Теплоаккумуляция на основе скрытой теплоты"]
weight: 2
description: "Системы теплового накопления с использованием фазопереходных материалов (PCM) для HVAC и промышленных приложений."
---
## Обзор

Теплоаккумуляция на основе скрытой теплоты (latent heat thermal storage, LHTS) использует способность фазопереходных материалов (phase change materials, PCM) поглощать и высвобождать значительное количество энергии при изменении агрегатного состояния. В отличие от явной теплоаккумуляции, где энергия запасается за счёт изменения температуры ($Q = m \cdot c \cdot \Delta T$), скрытая теплота характеризуется постоянной температурой процесса фазового перехода, что позволяет достичь плотности энергии в 5–14 раз выше при сопоставимых объёмах.

Системы LHTS критически важны для регулирования пиковых нагрузок в системах HVAC, хранения солнечной энергии, управления тепловыми колебаниями в зданиях и промышленных процессах. Применение PCM позволяет снизить установленную мощность генерирующего оборудования и операционные затраты за счёт временного разделения генерации и потребления тепловой энергии.

## Физические принципы

Скрытая теплота перехода определяется уравнением:

$$Q_{\text{скрытая}} = m \cdot L$$

где $m$ — масса материала (кг), $L$ — удельная теплота плавления или парообразования (кДж/кг).

Для PCM типа парафин $L$ варьируется в диапазоне 180–250 кДж/кг при температуре плавления $T_m = 20$–$60$ °C. Процесс фазового перехода протекает при температуре, близкой к постоянной, что обеспечивает термический «буферный» эффект.

Скорость теплопередачи через границу раздела фаз описывается числом Стефана:

$$\text{Ste} = \frac{c_p \Delta T}{L}$$

где $c_p$ — удельная теплоёмкость (кДж/кг·K), $\Delta T$ — характерный перепад температур (K).

Тепловой поток через слой материала (закон Фурье):

$$q = \lambda \frac{\Delta T}{\delta}$$

где $\lambda$ — теплопроводность PCM (0,2–0,8 Вт/м·K для парафина), $\delta$ — толщина слоя (м). Низкая теплопроводность PCM требует специальных конструктивных решений для интенсификации теплообмена.

## Компоненты и конструктивные решения

### Оптимизация выбора фазопереходных материалов

Критерии выбора PCM:

| Параметр | Диапазон / Требование | Примеры материалов |
|----------|----------------------|-------------------|
| Температура плавления | 15–65 °C | Парафины, эвтектики, гидраты солей |
| Удельная теплота | 150–250 кДж/кг | RT18, RT25, RT35 (Rubitherm) |
| Теплопроводность | >0,5 Вт/м·K | PCM + графен, PCM + медь |
| Циклическая стабильность | >1000 циклов | Парафины (хорошие), гидраты (средние) |
| Переохлаждение | <5 K | Парафины <3 K, соли требуют затравки |

Парафины (твёрдые углеводороды C$_n$H$_{2n+2}$) — наиболее распространены благодаря хорошей стабильности, неточности и совместимости с традиционными контейнерами. Гидраты солей (например, Na$_2$SO$_4$·10H$_2$O) обладают более высокой теплотой перехода, но подвержены расслоению при циклировании.

### Каскадные системы на основе PCM

Каскадные системы используют несколько материалов с различными температурами плавления для повышения эффективности процесса зарядки/разрядки в широком температурном диапазоне. Типовая конфигурация включает 3–5 ступеней:

$$T_1 < T_2 < T_3 < \ldots < T_n$$

Пример: RT25 (25 °C) для ночного охлаждения, RT35 (35 °C) для дневной регулировки, RT45 (45 °C) для пиковых нагрузок. Это позволяет использовать энергию при минимальном термодинамическом неравновесии и повышает общий коэффициент утилизации энергии на 15–25 %.

### Интеграция тепловых трубок с PCM

Тепловые трубки (heat pipes) размещаются внутри или в контакте с PCM для преодоления низкой теплопроводности. Тепловая трубка создаёт эффективный тепловой мост с коэффициентом теплопередачи эквивалентным материалу с $\lambda_{\text{eff}} = 5$–$100$ Вт/м·K.

Типичная конфигурация: медная тепловая трубка диаметром 10–16 мм, заполненная дистиллированной водой, встроенная в капсулу с PCM. Расстояние между трубками: 50–150 мм в зависимости от требуемой интенсивности теплообмена.

### Тепловой диод на основе PCM

Устройство, использующее асимметричный тепловой контакт между PCM и теплоносителем. При плавлении материала (зарядка) тепловое сопротивление минимально; при затвердевании (разрядка) сопротивление возрастает. Эффект достигается применением селективного покрытия и геометрии контактной поверхности. Отношение сопротивлений обычно составляет 2–5.

### Накопители типа «оболочка и труба» (Shell-and-Tube)

Классическая конструкция: PCM в межтрубном пространстве, теплоноситель циркулирует через центральную трубу. Параметры типового устройства:

- Внешний диаметр: 500–2000 мм
- Длина: 1–3 м
- Объём PCM: 0,1–2 м³
- Рабочее давление теплоносителя: 100–300 кПа
- Скорость потока: 0,3–1,5 м/с

Тепловая мощность: $\dot{Q} = \dot{m} \cdot c_p \cdot \Delta T$, где при $\dot{m} = 0,5$ кг/с, $c_p = 4,18$ кДж/кг·K, $\Delta T = 10$ K получаем $\dot{Q} \approx 21$ кВт.

### Накопители пластинчатого типа (Plate-Fin)

Компактная конструкция с PCM в замкнутых пластинчатых каналах и теплоносителем в соседних каналах. Преимущества:

- Высокое отношение поверхность/объём (500–1500 м²/м³)
- Компактность: плотность энергии 50–200 кВт·ч/м³
- Лучший тепловой контроль и однородность

Типовые размеры плит: толщина 1–3 мм, расстояние между каналами: 10–20 мм. Материалы: алюминий (обычный) или медь (высокопроизводительные версии). Падение давления: 5–30 кПа при скоростях 0,5–2 м/с.

## Методы расчёта

### Расчёт энергоёмкости

$$E_{\text{полная}} = m_{\text{PCM}} \left( c_{p,s} \Delta T_s + L + c_{p,l} \Delta T_l \right)$$

где индексы $s$ (solid) и $l$ (liquid) обозначают твёрдую и жидкую фазы.

Для RT25 с массой 1000 кг и $\Delta T = 10$ K (от 20 до 30 °C):

$$E = 1000 \left( 2,5 \cdot 5 + 220 + 2,7 \cdot 5 \right) = 1000 (12,5 + 220 + 13,5) = 246 \text{ кВт·ч}$$

### Расчёт времени зарядки/разрядки

Приближённое решение для пластинчатого накопителя:

$$\tau = \frac{m \cdot L}{\dot{Q}}$$

где $\dot{Q}$ — средняя тепловая мощность (Вт). При $\dot{Q} = 20$ кВт:

$$\tau = \frac{1000 \cdot 220000}{20000} = 11000 \text{ с} \approx 3 \text{ ч}$$

Более точный расчёт требует численного решения уравнения нестационарной теплопроводности с учётом движущейся границы раздела фаз (задача Стефана).

### Определение требуемого объёма PCM

На основе суточного теплового баланса:

$$V_{\text{PCM}} = \frac{Q_{\text{сутки}}}{\rho_{\text{PCM}} \cdot \eta_{\text{заполнения}} \cdot L}$$

где $\eta_{\text{заполнения}} = 0,7$–$0,9$ (учитывает неполное использование материала). Для теплового груза 500 кВт·ч и парафина с $\rho = 900$ кг/м³:

$$V = \frac{500 \cdot 3600000}{900 \cdot 0,8 \cdot 220000} \approx 11,4 \text{ м³}$$

## Применение в HVAC

### Ночное охлаждение зданий

PCM с $T_m = 18$–$22$ °C встраивается в потолочные панели или стены. Ночью при $t_{\text{наружн}} < 15$ °C материал затвердевает, поглощая теплоту конденсации; днём при $t_{\text{внутр}} = 25$–$28$ °C он плавится, отдавая энергию. Эффект снижения пиковой температуры достигает 3–5 K, снижение энергопотребления охлаждения на 20–30 % в переходные сезоны.

### Солнечные системы отопления

Комбинированные системы «солнечный коллектор — PCM-накопитель — радиаторы отопления» позволяют использовать солнечное излучение даже в облачные часы. Диапазон температур: коллектор 60–80 °C (RT60 или RT70), буфер с гидратом натрия (180 кДж/кг).

### VAV-системы с термальным буфером

Переменные воздушные объёмы (VAV) подвержены скачкам воздухообмена. PCM-буферы в воздуховодах или камерах смешения сглаживают колебания температуры приточного воздуха на ±2–3 K при скачках нагрузки, улучшая комфорт и снижая динамическое реагирование системы управления.

### Холодильные системы с фазовым переходом

Криогенные аккумуляторы на базе льда ($L = 334$ кДж/кг) или эвтектик используются в холодильных машинах для смещения холодопроизводства на ночные часы. При коэффициенте производительности (COP) = 5 ночью и 3 днём достигается экономия электроэнергии 25–35 %.

## Стандарты и нормативы

**ASHRAE STD 94** регламентирует методы испытания аккумуляторов тепловой энергии, включая тестирование PCM на циклическую стабильность, измерение удельной теплоты и определение кривых плавления/затвердевания.

**ISO 19881:2020** устанавливает требования к фазопереходным материалам для отопления, охлаждения и энергетических приложений: минимум 1000 циклов плавления без снижения энергоёмкости более чем на 5 %, температурная стабильность ±1 K.

**EN 16012:2015** определяет критерии долговечности и безопасности при применении PCM в строительстве.

**СП 50.13330.2012** (обновление СНиП 23-02) предусматривает возможность использования тепловых буферов с фазовым переходом при расчёте энергосбережения зданий.

## Практические рекомендации

### Типовые параметры PCM для HVAC

| Приложение | Материал | $T_m$, °C | $L$, кДж/кг | Масса, кг | Мощность, кВ |
|------------|----------|-----------|------------|-----------|--------------|
| Охлаждение офиса | RT22 | 22 | 210 | 500–800 | 10–15 |
| Отопление дома | RT28 | 28 | 200 | 300–500 | 5–8 |
| Солнечная система | RT60 | 60 | 210 | 200–400 | 3–5 |
| ЦОД (серверные) | RT25 | 25 | 220 | 1000–2000 | 20–40 |

### Типовые диапазоны параметров накопителей

- **Объём**: 0,05–10 м³
- **Плотность энергии**: 50–300 кВт·ч/м³
- **Время зарядки/разрядки**: 2–8 часов
- **Кол-во циклов в год**: 100–365
- **КПД цикла**: 85–95 %

### Распространённые ошибки проектирования

1. **Недостаточный контакт теплоносителя с PCM** — использование гладких труб без оребрения; решение: тепловые трубки, микрокапсулы в потоке, спирали.

2. **Игнорирование переохлаждения** — некоторые PCM (гидраты) могут не затвердеть при остывании; требуется 5–20 % переохлаждения перед инициацией фазового перехода.

3. **Неправильный выбор температуры плавления** — $T_m$ должна быть на 5–10 K выше максимальной температуры, при которой требуется сохранение энергии.

4. **Отсутствие градационной стратегии** — одиночный PCM неэффективен в широком диапазоне; каскадные системы повышают эффективность на 15–25 %.

5. **Избыток материала** — увеличение массы PCM свыше оптимума увеличивает инерцию без выигрыша по энергии; оптимум: 80–90 % полного цикла плавления в сутки.

Применение теплоаккумуляции на основе скрытой теплоты позволяет существенно повысить энергетическую эффективность систем HVAC, особенно в сочетании с возобновляемыми источниками энергии и системами управления спросом, обеспечивая экономию электроэнергии 20–40 % при сопоставимых инвестиционных затратах по сравнению с увеличением установленной мощности оборудования.
