---
title: "Теплоаккумуляция на основе явной теплоты"
aliases: ["Теплоаккумуляция на основе явной теплоты"]
weight: 1
description: "Технология аккумулирования тепловой энергии путём изменения температуры теплоносителя без фазовых переходов; применяется в системах ОВК, солнечной энергетике и промышленности."
---
## Обзор

Теплоаккумуляция на основе явной теплоты — процесс накопления и отдачи тепловой энергии посредством изменения температуры аккумулирующего материала без смены его агрегатного состояния. В отличие от скрытотепловых систем (фазовый переход), явная теплота зависит от удельной теплоёмкости вещества и перепада температур:

$$Q = m \cdot c_p \cdot \Delta T$$

где $Q$ — накопленная энергия (кДж), $m$ — масса материала (кг), $c_p$ — удельная теплоёмкость при постоянном давлении (кДж/кг·К), $\Delta T$ — температурный диапазон (К).

Явная теплота широко применяется в системах централизованного теплоснабжения, солнечных установках, системах отопления и кондиционирования воздуха (HVAC), а также в промышленном теплоснабжении. Её преимущества — простота конструкции, надёжность, отсутствие проблем с испарением и расслоением, низкая стоимость теплоносителей. Недостаток — большие объёмы и массы накопителей при сравнимой энергоёмкости со скрытотепловыми системами.

## Физические принципы

Энергия, накопленная явной теплотой, определяется изменением энтальпии вещества. Для практических расчётов ОВК-систем используют линейное приближение:

$$\Delta H = m \cdot c_p \cdot (T_2 - T_1)$$

Объёмная энергоёмкость аккумулятора:

$$\varepsilon_v = \rho \cdot c_p \cdot \Delta T_{\max}$$

где $\rho$ — плотность вещества (кг/м³), $\Delta T_{\max}$ — максимальный полезный перепад температур.

Скорость зарядки/разрядки зависит от коэффициента теплопередачи и площади теплообмена:

$$\dot{Q} = h \cdot A \cdot \Delta T_{\text{лог}}$$

где $h$ — коэффициент теплопередачи (Вт/м²·К), $A$ — площадь поверхности (м²), $\Delta T_{\text{лог}}$ — логарифмическая разность температур (К).

Время зарядки аккумулятора объёмом $V$ при расходе теплоносителя $\dot{V}$:

$$\tau = \frac{m \cdot c_p \cdot \Delta T}{\dot{m} \cdot c_p \cdot \Delta T_{\text{вход}}}$$

где $\dot{m}$ — массовый расход жидкости (кг/с).

## Компоненты и конструкция

### Водяные аккумуляторы

Наиболее распространённый тип в системах отопления и ГВС. Типичные параметры:
- Объём: 500–10 000 л (редко — до 100 м³ для централизованных систем)
- Диапазон рабочих температур: 4–95 °C
- Удельная теплоёмкость воды: $c_p = 4.186$ кДж/кг·К
- Плотность: $\rho \approx 1000$ кг/м³ (при 15 °C)
- Время разрядки: 4–48 часов в зависимости от нагрузки

Конструктивно выполняются вертикальными (экономия площади) или горизонтальными резервуарами из стали, бетона или пластика. Обязательна качественная теплоизоляция (минвата, ППУ толщиной 100–200 мм, $\lambda = 0.035–0.045$ Вт/м·К) для снижения потерь теплоты в окружающую среду.

### Накопление на основе расплавленной соли

Применяется в системах солнечной энергетики высокой мощности (CSP — Concentrated Solar Power). Типовые материалы:
- Смесь KNO₃ + NaNO₃ (Solar Salt): температура плавления 220 °C, рабочая температура 290–560 °C
- Удельная теплоёмкость: $c_p \approx 1.48$ кДж/кг·К (жидкая фаза)
- Плотность: $\rho \approx 1860$ кг/м³
- Объёмная энергоёмкость: $\varepsilon_v \approx 800$ кДж/м³ (при $\Delta T = 290$ К)

Преимущество — высокая температура работы, прямая совместимость с паровыми турбинами. Недостатки — коррозивность, необходимость подогрева для предотвращения кристаллизации (критическая температура ~230 °C), высокая стоимость.

### Тепловое накопление на основе бетона

Монолитные бетонные массивы широко применяются как в стационарных системах, так и в конструкциях зданий. Типовые характеристики:
- Удельная теплоёмкость: $c_p = 0.84–1.05$ кДж/кг·К
- Плотность: $\rho = 2200–2400$ кг/м³
- Объёмная энергоёмкость: $\varepsilon_v = 1848–2520$ кДж/м³·К
- Коэффициент теплопроводности: $\lambda = 1.5–2.5$ Вт/м·К
- Толщина слоя для равномерного прогрева: 200–400 мм

Бетон часто интегрируют в строительные конструкции (перекрытия, стены), подключая к системе через внутренние трубопроводы. Этот подход называется *thermal mass activation* (активация теплоёмкости) и позволяет сглаживать суточные колебания температуры в помещениях.

### Накопление в насыпном слое и каменной засыпке

Гравийные, щебёночные и кварцевые слои применяют в системах солнечного отопления и промышленного охлаждения. Характеристики типовых материалов:

| Материал | $c_p$ (кДж/кг·К) | $\rho$ (кг/м³) | $\lambda$ (Вт/м·К) | Примечание |
|----------|-----------------|---------------|--------------------|-----------|
| Кварцевый гравий | 0.84 | 1500–1600 | 0.8–1.2 | Хороший теплоносить |
| Базальтовый щебень | 0.90 | 2800–3000 | 2.0–3.5 | Высокая теплопроводность |
| Кирпич строительный | 0.84 | 1500–1700 | 0.6–1.0 | Упаковка в контейнеры |

Объёмная энергоёмкость насыпи с пустотностью ~40 % составляет 900–1200 кДж/м³·К. Преимущества — экономичность, экологичность, простота монтажа. Недостаток — неоднородность температурного профиля при активных циклах зарядки/разрядки.

### Слоистое водное накопление

Вертикальные резервуары со слоистой структурой (thermocline storage) используют стратификацию температур для повышения эффективности. Холодная вода располагается внизу, горячая — вверху. При правильном гидравлическом проектировании слои остаются разделённой, обеспечивая полезный диапазон температур.

Типовые параметры:
- Высота резервуара: 6–12 м
- Диаметр: 3–20 м
- Число выходов/входов: 4–8 (с внутренними диффузорами)
- Минимальный градиент: 0.5–1.0 °C/м по высоте в установившемся режиме

### Подземное тепловое накопление (BTES/ATES)

Боровые тепловые хранилища (Borehole Thermal Energy Storage, BTES) и водоносные слои (Aquifer Thermal Energy Storage, ATES) позволяют накапливать тепло в грунте на глубине 50–200 м. Характеристики:

- Удельная теплоёмкость грунта: $c_p = 1.5–2.5$ кДж/кг·К
- Плотность грунта: $\rho = 1800–2100$ кг/м³
- Объёмная энергоёмкость: 2700–5250 кДж/м³·К
- Тепловая проводимость грунта: $\lambda = 1.5–3.0$ Вт/м·К
- Эффективность накопления: 50–85 % (в зависимости от режима работы и гидрогеологии)

BTES пробуривают кластерами по 30–100 скважин глубиной 100–300 м. Каждая содержит двойную U-образную трубу, по которой циркулирует теплоноситель (вода или смесь воды с гликолем). ATES требует наличия водоносного слоя с достаточной проницаемостью и используется для сезонного накопления (летнее охлаждение — зимний обогрев, или наоборот).

## Методы расчёта и проектирования

### Определение объёма аккумулятора

Для суточного цикла (солнечная система):

$$V = \frac{Q_{\text{полезн}}}{c_p \cdot \rho \cdot (T_{\max} - T_{\min}) \cdot (1 - \eta_{\text{потерь}})}$$

где:
- $Q_{\text{полезн}}$ — полезная энергия за сутки (кДж)
- $T_{\max}$, $T_{\min}$ — максимальная и минимальная рабочие температуры (°C)
- $\eta_{\text{потерь}}$ — доля потерь теплоты (0.05–0.20)

**Пример:** Солнечная система с суточным сбором 50 МДж. Для водяного аккумулятора при $T_{\max} = 80$ °C, $T_{\min} = 20$ °C, потерях 10 %:

$$V = \frac{50 \times 10^6}{4186 \times 1000 \times (80-20) \times 0.9} = \frac{50 \times 10^6}{226 \times 10^6} \approx 0.22 \text{ м}^3 = 220 \text{ л}$$

### Потери теплоты через изоляцию

Для резервуара с теплоизоляцией:

$$\dot{Q}_{\text{потерь}} = \frac{\lambda_{\text{изол}}}{d_{\text{изол}}} \cdot A \cdot (T_{\text{внут}} - T_{\text{окруж}})$$

где $d_{\text{изол}}$ — толщина изоляции (м). При $d = 0.1$ м, $\lambda = 0.04$ Вт/м·К, $A = 50$ м² (цилиндр D = 2 м, H = 4 м), $\Delta T = 50$ К:

$$\dot{Q}_{\text{потерь}} = \frac{0.04}{0.1} \times 50 \times 50 = 1000 \text{ Вт}$$

Суточные потери: $1000 \times 86400 / 3.6 \times 10^6 = 24$ МДж (~1 % от объёма 500 л при полном цикле).

### Расчёт времени зарядки/разрядки

Для системы с теплообменником (эффективность 0.9, расход $\dot{m} = 2$ кг/с, $\Delta T_{\text{входа}} = 30$ К):

$$\tau = \frac{m \cdot \Delta T_{\text{аккум}}}{\dot{m} \cdot \Delta T_{\text{входа}} \cdot \eta_{\text{теплообм}}} = \frac{200000 \times 50}{2 \times 30 \times 0.9} \approx 18500 \text{ с} \approx 5.1 \text{ ч}$$

## Применение в ОВК-системах

### Солнечное отопление и ГВС

Теплоаккумуляторы ёмкостью 50–300 л применяют в системах с солнечными коллекторами площадью 5–50 м². Типовой режим: дневная зарядка (40–60 °C), ночная разрядка (30–35 °C) с вспомогательным котлом.

### Системы со сдвигом нагрузки (Load Shifting)

В условиях переменного тарифа на электроэнергию аккумулятор заряжается в ночные часы (дешёвые тарифы) за счёт теплового насоса или электронагревателя, разрядка — днём. Типичное накопление: 100–500 МДж в буферных ёмкостях 1–5 м³.

### Системы активации тепловой массы здания

Бетонные перекрытия и стены, подключённые к системе напольного отопления (radiant heating), работают как распределённый аккумулятор. Энергоёмкость типового офиса (10 000 м² полезной площади, средняя толщина активной бетонной зоны 0.15 м):

$$E = 2400 \times 1500 \times 0.15 \times 10000 \times 10 = 54 \times 10^9 \text{ кДж} = 15 \text{ МВт·ч}$$

при диапазоне 18–22 °C это равноценно 3–5 часам пиковой нагрузки на охлаждение/отопление.

### Промышленное теплоснабжение

В сочетании с когенерацией (CHP/ТЭЦ) аккумуляторы объёмом 100–1000 м³ позволяют разделить графики производства и потребления тепла, повышая КПД и гибкость системы.

## Стандарты и нормативы

### Международные стандарты

- **ASHRAE 90.1** — минимальные требования к энергоэффективности зданий; содержит рекомендации по размерам и изоляции тепловых аккумуляторов
- **ISO 11995** — Thermally insulated tanks. Test methods and installations for solar heating
- **EN 12977** — Компоненты системы солнечной энергии. Хранилища

### Российские нормативы

- **СП 41-101-95** — Проектирование, монтаж и эксплуатация внутридомовых газораспределительных сооружений
- **ГОСТ 30494-2011** — Здания жилые и общественные. Параметры микроклимата в помещениях
- **СНиП 41-01-2003** — Отопление, вентиляция и кондиционирование воздуха
- Рекомендации Госстроя РФ по проектированию солнечных установок в различных климатических зонах

## Практические рекомендации

### Выбор теплоносителя и материала

| Применение | Материал | Темп. диапазон | Примечание |
|-----------|----------|----------------|-----------|
| Отопление жилых зданий | Вода | 20–80 °C | Стандартная система |
| ГВС + отопление | Вода | 10–95 °C | Требуется регулировка смешивания |
| Солнечное отопление | Вода или гликоль | 15–85 °C | Защита от замерзания, сезонный режим |
| Промышленное охлаждение | Гравий или вода | 5–50 °C | Системы ночного охлаждения зданий |
| CSP-электростанции | Расплавленная соль | 290–560 °C | Двухаккумуляторная схема (горячий/холодный) |

### Типовые диапазоны проектирования

- **Минимальная толщина теплоизоляции:** 100 мм (допускается 50 мм для внутриквартирных ёмкостей)
- **Оптимальное полезное ΔT аккумулятора:** 30–50 К (избегать экстремальных значений < 10 К или > 70 К)
- **Минимальный расход через теплообменник:** 0.5 м³/ч на 100 л накопления (для ускорения зарядки)
- **Время полной зарядки:** 6–12 часов (умеренная скорость, хорошее разделение слоёв)
- **КПД системы в сезонном цикле:** 50–75 % (для BTES), 80–95 % (суточные водяные аккумуляторы в сочетании с источником)

### Типовые ошибки проектирования

1. **Недооценка потерь теплоты:** Даже с изоляцией 100 мм потери за неделю достигают 10–15 % объёма. Для сезонного хранения (недели и месяцы) необходима дополнительная защита или предусмотрение подпитки.

2. **Неправильная стратификация:** При отсутствии диффузоров входные потоки разрушают температурные слои в вертикальном аккумуляторе. Скорость входа должна быть < 0.3 м/с.

3. **Несоответствие ёмкости циклу:** Слишком малый объём не позволяет использовать полезный ΔT; слишком большой увеличивает потери и удлиняет цикл заряда.

4. **Отсутствие компенсации расширения:** Вода при нагреве от 4 °C до 80 °C расширяется на ~3 %, требуя расширительного бака объёмом 10 % от ёмкости аккумулятора.

5. **Коррозия и отложения:** В открытых системах необходима обработка воды (ингибиторы коррозии, осмотическое давление) для предотвращения образования шлама на теплообменниках.

## Заключение

Явная теплота остаётся наиболее практичным и экономичным способом суточного и недельного накопления тепловой энергии в системах ОВК и солнечного теплоснабжения. Выбор конкретной технологии (вода, бетон, грунт, гравий) зависит от масштаба, климатических условий, доступности ресурсов и требуемой длительности хранения. Правильный расчёт ёмкости, изоляции и гидравлической схемы критичен для достижения 70–90 % годовой эффективности системы.
