---
title: "Термохимическое аккумулирование"
aliases: ["Термохимическое аккумулирование"]
weight: 3
description: "Технология аккумулирования тепловой энергии с использованием обратимых химических реакций и сорбционных процессов для систем ОВК и промышленного теплоснабжения."
---
## Обзор

Термохимическое аккумулирование (ТХА) — это процесс накопления и высвобождения тепловой энергии посредством обратимых химических реакций и физико-химических фазовых переходов. В отличие от систем с явным и скрытым теплом, ТХА обеспечивает плотность энергии 1,0–2,5 кВт·ч/л (3,6–9,0 МДж/л), что существенно превышает емкость сенсибильного аккумулирования (0,05–0,15 кВт·ч/л) и сравнимо или превосходит характеристики фазовых переходов (0,1–0,4 кВт·ч/л).

ТХА находит применение в системах теплоснабжения зданий (ASHRAE Handbook — HVAC Systems and Equipment), промышленных установках обработки воздуха, транспортных средствах и системах возобновляемой энергии. Технология позволяет минимизировать потери при долгосрочном хранении благодаря отсутствию теплопередачи во время состояния покоя: химическая энергия хранится в виде исходных реагентов до момента инициирования реакции.

Нормативное внимание к ТХА растет в контексте целей BREEAM и LEED (категория «Energy and Atmosphere»), требующих интеграции низкоуглеродных систем теплоснабжения.

## Физические принципы и теоретические основы

Термохимическое аккумулирование основано на использовании тепловых эффектов химических реакций. Выделяемое или поглощаемое тепло связано с изменением энтальпии реакции:

$$Q = \Delta H \cdot n = \Delta H \cdot \frac{m}{M}$$

где:
- $Q$ — тепловой эффект, кДж
- $\Delta H$ — молярная энтальпия реакции, кДж/моль
- $n$ — количество вещества, моль
- $m$ — масса реагента, кг
- $M$ — молярная масса, кг/моль

**Обратимость реакции** — ключевое требование. Система должна полностью разлагаться при подводе тепла (зарядка) и полностью восстанавливаться при его отведении (разрядка). Равновесие реакции описывается уравнением Клаузиуса–Клапейрона:

$$\frac{d \ln K_p}{dT} = \frac{\Delta H}{R T^2}$$

где $K_p$ — константа равновесия, $R$ — газовая постоянная (8,314 Дж/(моль·К)).

Для практического использования требуется, чтобы температура разложения была достижима (обычно 300–600 °C для промышленных систем) и кинетика реакции позволяла полный цикл за 2–8 часов.

## Компоненты и типы термохимического аккумулирования

### Реакция оксида кальция с водой

Система CaO/Ca(OH)₂ — одна из наиболее изученных. Основная реакция:

$$\text{CaO} + \text{H}_2\text{O} \rightarrow \text{Ca(OH)}_2 \quad \Delta H = -65 \text{ кДж/моль}$$

**Энергетическая плотность**: при молярной массе CaO = 56 г/моль теоретическая емкость составляет ~1160 кДж/кг CaO или 0,32 кВт·ч/кг. С учетом конструктивной эффективности (70–80 %) реальная плотность достигает 0,22–0,26 кВт·ч/кг.

**Преимущества**: высокая доступность сырья, низкая стоимость (оксид кальция ~ 50–100 руб./кг), отсутствие токсичности, долгосрочная стабильность при сухранении.

**Недостатки**: чувствительность к влаге при хранении, деградация активности при циклировании (потеря реактивности на 10–15 % за 50 циклов), требование гидратации в контролируемых условиях.

**Применение в ОВК**: системы ночного охлаждения с фазой восстановления в холодные ночи; сезонное аккумулирование для теплоснабжения жилых зданий (СП 131.13330.2020 «Строительная климатология»).

### Системы на основе гидридов металлов

Гидриды металлов (LiH, NaH, MgH₂, TiH₂) обратимо поглощают и выделяют водород при нагреве:

$$\text{MH}_n \rightleftharpoons \text{M} + \frac{n}{2}\text{H}_2$$

**Энергетическая плотность**: для MgH₂ теоретическая емкость ~ 2,25 кВт·ч/кг (8,1 МДж/кг), практическая ~ 1,5–1,8 кВт·ч/кг при рабочих давлениях 1–10 МПа.

**Недостатки**: высокая стоимость (MgH₂ ~ 2000–3000 руб./кг), требование герметичной системы под давлением, сложность управления давлением водорода, деградация при длительном хранении.

**Применение**: исследовательские и инновационные системы; транспортные средства с топливными элементами; высокотемпературные промышленные процессы.

### Синтез аммиака

Реакция синтеза обратима при высоких давлениях и умеренных температурах:

$$\text{N}_2 + 3\text{H}_2 \rightleftharpoons 2\text{NH}_3 \quad \Delta H = -92 \text{ кДж/моль}$$

**Энергетическая плотность**: при оптимальных условиях (40–80 МПа, 300–400 °C) достигает ~ 0,5–0,7 кВт·ч/кг NH₃.

**Сложность**: требует дорогостоящего оборудования высокого давления, катализаторов (железо или рутений), точного управления давлением и температурой. Практическое применение в ОВК ограничено.

### Сорбционное аккумулирование: цеолиты

Цеолиты (алюмосиликаты) поглощают воду с выделением тепла адсорбции:

$$\text{Цеолит} + n\text{H}_2\text{O} \rightarrow \text{Цеолит}·n\text{H}_2\text{O} \quad \Delta H_{\text{ads}} = -40 \text{ кДж/моль H}_2\text{O}$$

**Энергетическая плотность**: для типичного цеолита 13X с влагосодержанием 0,25–0,30 кг воды/кг цеолита: $Q = 0,275 \times 2450 = 673$ кДж/кг ~ 0,19 кВт·ч/кг.

**Преимущества**: надежность, нетоксичность, многократная циклируемость (>1000 циклов без деградации), быстрая кинетика (достижение равновесия за 0,5–2 часа).

**Недостатки**: нижняя плотность энергии по сравнению с гидратацией CaO; требование контролируемой влажности воздуха при зарядке/разрядке.

**Применение в ОВК**: 
- Системы осушения воздуха с рекуперацией тепла (ASHRAE Standard 90.1, Energy Standard for Buildings)
- Ночное охлаждение с аккумулированием хладоносителя (4–10 °C)
- Гибридные системы в жарких климатах (35–45 °C наружного воздуха)

### Сорбционное аккумулирование: силикагель

Силикагель поглощает влагу с выделением адсорбционного тепла (немного ниже, чем у цеолитов):

$$\Delta H_{\text{ads}} = -35 \text{ кДж/моль H}_2\text{O}$$

**Энергетическая плотность**: при влагосодержании 0,35–0,40 кг/кг: $Q \approx 0,375 \times 2400 = 900$ кДж/кг ~ 0,25 кВт·ч/кг (выше, чем у цеолита, благодаря большему поглощению воды).

**Преимущества**: низкая стоимость (200–400 руб./кг), простота регенерации (нагрев 60–80 °C), хорошая кинетика при влажности воздуха 30–70 %.

**Недостатки**: меньшая термостабильность при повторных циклах; чувствительность к загрязнению; необходимость защиты от механических повреждений.

**Применение**: системы увлажнения–осушения в офисных зданиях, центрах обработки данных; сезонное аккумулирование в климатических системах среднеконтинентальных зон.

### Обратимые химические реакции

Помимо указанных выше, рассматриваются системы:
- **Гидратация сульфата кальция**: CaSO₄ ↔ CaSO₄·2H₂O ($\Delta H \approx -40$ кДж/моль)
- **Карбонатные системы**: CaCO₃ ↔ CaO + CO₂ (при 800–900 °C, не практично для ОВК)
- **Хлоридные гидраты**: MnCl₂·xH₂O, CaCl₂·xH₂O (денатурирующие, требуют герметичных систем)

## Методы расчета и проектирования систем ТХА

### Расчет аккумулирующей способности

Для заданного материала мощность зарядки/разрядки определяется по:

$$\dot{Q} = \dot{m}_{\text{воздуха}} \cdot c_p \cdot \Delta T$$

где:
- $\dot{m}_{\text{воздуха}}$ — расход воздуха, кг/с
- $c_p$ — удельная теплоемкость воздуха, ~ 1,01 кДж/(кг·К)
- $\Delta T$ — разность температур воздуха на входе и выходе теплообменника, К

Масса сорбента/реагента требуемая для хранения энергии $E$:

$$m_{\text{сорбент}} = \frac{E}{\rho_{\text{энергетическая}}}$$

где $\rho_{\text{энергетическая}}$ — удельная энергетическая емкость материала, кВт·ч/кг.

**Пример**: для аккумулирования 50 кВт·ч с цеолитом 13X ($\rho = 0,19$ кВт·ч/кг):
$$m = \frac{50}{0,19} = 263 \text{ кг}$$

При насыпной плотности цеолита ~ 800 кг/м³ требуемый объем: $V = 263 / 800 = 0,33$ м³.

### Кинетика и время цикла

Скорость адсорбции описывается моделью Лагергрена первого порядка:

$$\frac{dq}{dt} = k(q_{\text{eq}} - q)$$

где:
- $q$ — адсорбированное количество вещества, кг/кг
- $q_{\text{eq}}$ — равновесное значение, кг/кг
- $k$ — константа скорости, с⁻¹

Время достижения 90 % насыщения:

$$t_{90} = \frac{\ln(10)}{k} \approx \frac{2,3}{k}$$

Для цеолитов типично $k = 0,01$ с⁻¹, следовательно $t_{90} \approx 230$ с ~ 4 минуты для монослоя. В реальных аппаратах с массопередачей через слой 50–100 мм требуется 0,5–2 часа.

## Применение в системах ОВК и климатизации

### Жилые и коммерческие здания

**Сценарий 1. Ночное охлаждение с цеолитом**:
В климатах с суточным перепадом температур (например, Казахстан, южная Сибирь) ночной воздух (10–15 °C) пропускается через влажный цеолит, высвобождается адсорбционное тепло (~40 кДж/моль), нагревая воздух до 25–30 °C. Днем воздух проходит через сухой цеолит (адсорбирует влагу), подготавливая его к следующему циклу.

**Сценарий 2. Сезонное хранение тепла (CaO/Ca(OH)₂)**:
Летом избыток солнечного тепла нагревает гидроксид кальция до 500–600 °C, вызывая дегидратацию. Зимой (через месяцы) гидратация CaO восстанавливает тепло 65 кДж/моль для отопления. КПД цикла ~80–85 %.

### Данные центры и серверные

Системы с силикагелем используются для поддержания 45 ± 5 % относительной влажности при температуре 18–27 °C (ASHRAE TC 9.9 guidelines). Осушающий силикагель адсорбирует избыточную влагу (от охлаждаемого воздуха), выделяя тепло, которое используется для подогрева приточного воздуха.

### Промышленные процессы и теплоснабжение

В районах с развитой теплоэнергетикой ТХА интегрируется с промышленными теплосетями для:
- сглаживания пиковых нагрузок отопления
- снижения максимальной температуры теплоносителя (экономия топлива)
- интеграции с солнечными коллекторами (среднегодовой КПД 50–60 %)

## Стандарты и нормативные требования

| Стандарт / Документ | Область применения |
|---|---|
| **ASHRAE 90.1** (Energy Standard for Buildings) | Минимальные требования к энергоэффективности, включая альтернативные системы аккумулирования |
| **ISO 11575** (Thermal Energy Storage — Test Methods for Modular Thermal Storage Devices) | Методология испытания и сертификации аккумулирующих устройств |
| **EN 12977-4** (Solar heating systems — Custom built systems — Part 4: Performance of thermal stores) | Европейские требования к тепловым аккумуляторам |
| **СП 131.13330.2020** (Строительная климатология) | Учет климатических данных при проектировании систем ОВК в России |
| **ГОСТ Р 56355–2015** (Эффективность использования энергии. Тепловые аккумуляторы) | Требования к теплоаккумулирующим системам |
| **BREEAM / LEED** (Sustainable Building Standards) | Баллы за интеграцию возобновляемых и низкоуглеродных технологий теплоснабжения |

## Практические рекомендации и типовые значения

### Выбор материала по климату и приложению

| Климат / Приложение | Рекомендуемый материал | Энергетическая емкость | Время цикла |
|---|---|---|---|
| Жаркий сухой (>35 °C, <30 % RH) | Цеолит 13X, силикагель | 0,19–0,25 кВт·ч/кг | 0,5–2 ч |
| Умеренный (15–25 °C, 40–70 % RH) | Силикагель, цеолит морденит | 0,20–0,28 кВт·ч/кг | 1–3 ч |
| Сезонное хранение (месяцы) | CaO/Ca(OH)₂ | 0,22–0,32 кВт·ч/кг | 2–8 ч за цикл |
| Высокотемпературные процессы (>400 °C) | MgH₂, гидриды металлов | 1,5–2,0 кВт·ч/кг | 2–6 ч |

### Типовые диапазоны параметров ТХА в ОВК

| Параметр | Диапазон | Единица |
|---|---|---|
| Рабочая температура цеолита | 20–80 | °C |
| Давление воды при гидратации CaO | 1–5 | кПа |
| Расход воздуха через цеолитный слой | 3–10 | м³/(м²·ч) |
| Толщина сорбентного слоя | 50–150 | мм |
| Время зарядки/разрядки | 0,5–4 | ч |
| Удельная мощность тепловыделения | 5–50 | кВт/м³ аккумулятора |
| Потери при хранении (за неделю) | 2–5 | % энергии |

### Типовые ошибки проектирования

1. **Недооценка влияния влажности**: цеолит требует контролируемой относительной влажности 20–60 %; вне этого диапазона эффективность падает на 30–50 %.

2. **Игнорирование гистерезиса адсорбции**: кривая адсорбции и десорбции не совпадают, полезная емкость на 10–15 % ниже теоретической.

3. **Чрезмерное массирование аккумулятора**: часто проектируется запас на 150–200 % от расчетной энергии, результат — неоправданная стоимость и громоздкость.

4. **Игнорирование деградации материала**: цеолиты после >100 циклов теряют 5–10 % емкости; CaO теряет 10–20 % за 50 циклов при контакте с влагой.

5. **Отсутствие герметизации при хранении CaO**: гигроскопичный оксид кальция впитывает влагу из воздуха, преждевременно гидратируясь и теряя активность.

### Рекомендуемые параметры для расчета

- Для расчета нагрузки охлаждения используйте методологию ASHRAE Cooling Load Calculation Manual (CLCM)
- Минимальное избыточное давление в герметичных системах (гидриды) — 100 кПа
- Коэффициент полезного использования цикла (отношение полезного тепла к затраченному) — 0,70–0,85 для сорбционных систем
- Критерий выбора между явным/скрытым и ТХА: если требуется плотность >0,5 кВт·ч/л или время хранения >7 дней, ТХА часто экономически обоснована

## Заключение

Термохимическое аккумулирование представляет многообещающую технологию для модернизации систем ОВК в условиях растущих требований к энергоэффективности. Системы на основе цеолитов и силикагеля обеспечивают надежную работу с высокой цикличностью в умеренных и жарких климатах. Технология CaO/Ca(OH)₂ перспективна для сезонного хранения в масштабе зданий и кварталов. Практическое внедрение требует тщательного учета климатических условий, кинетики процессов и интеграции с существующей инфраструктурой отопления–охлаждения.
