---
title: "Исследование внутренней среды"
aliases: ["Исследование внутренней среды"]
weight: 5
description: "Передовые исследования в области моделирования теплового комфорта, химии внутреннего воздуха, персонализированных систем вентиляции, интеграции циркадного освещения и возникающих метрик комфорта для оптимизированного качества внутренней среды."
keywords: ["PMV PPD тепловой комфорт", "качество внутреннего воздуха", "персонализированная вентиляция", "циркадное освещение HVAC", "биофильный дизайн", "адаптивная модель комфорта", "химия внутреннего воздуха", "дизайн ориентированный на людей"]
tags: ["PMV PPD тепловой комфорт", "качество внутреннего воздуха", "персонализированная вентиляция", "циркадное освещение HVAC", "биофильный дизайн", "адаптивная модель комфорта", "химия внутреннего воздуха", "дизайн ориентированный на людей"]
---

# Исследование внутренней среды

Передовые исследования внутренней среды интегрируют теорию теплового комфорта, науку о качестве воздуха, физиологию освещения и человекоцентричный дизайн для оптимизации здоровья, производительности и удовлетворения людей. Современные исследования выходят за рамки традиционного контроля температуры и влажности, охватывая персонализированные экологические предпочтения, поддержку циркадных ритмов и комплексные метрики качества внутренней среды.

## Исследование теплового комфорта

### Модели PMV/PPD

Модели Прогнозируемого среднего голоса (PMV) и Прогнозируемого процента недовольных (PPD), разработанные П.О. Фангером, количественно оценивают тепловой комфорт на основе скорости метаболизма, теплоизоляции одежды, температуры воздуха, излучающей температуры, скорости воздуха и относительной влажности.

Расчет PMV:

```
PMV = [0.303·e^(-0.036M) + 0.028]·L
```

Где:
- M = скорость метаболизма (Вт/м²)
- L = тепловая нагрузка на тело (Вт/м²)

**Шкала PMV:**

| Значение PMV | Тепловое ощущение | PPD (%) |
|-----------|------------------|---------|
| +3 | Жарко | 100 |
| +2 | Тепло | 75 |
| +1 | Слегка тепло | 26 |
| 0 | Нейтрально | 5 |
| -1 | Слегка прохладно | 26 |
| -2 | Прохладно | 75 |
| -3 | Холодно | 100 |

ISO 7730 рекомендует поддерживать PMV между -0,5 и +0,5 для комфорта категории B (PPD < 10%).

### Адаптивные модели комфорта

Теория адаптивного комфорта признает, что люди в естественно вентилируемых зданиях принимают более широкие диапазоны температур через поведенческую, физиологическую и психологическую адаптацию.

**Адаптивная модель ASHRAE 55:**

```
T_comf = 0,31·T_pma(out) + 17,8°C
```

Где T_pma(out) = средняя наружная температура.

Условия применения:
- Естественно кондиционируемые помещения
- Люди в состоянии близком к малоподвижному (1,0-1,3 мет)
- Контроль людей над открываемыми окнами
- Наружная температура 10-33,5°C

### Локальный тепловой дискомфорт

Исследования выявляют специфические механизмы локального дискомфорта:

**Расчет риска сквозняков:**

```
DR = (34 - T_a)·(v_a - 0,05)^0,62·(0,37·v_a·Tu + 3,14)
```

Где:
- T_a = температура воздуха (°C)
- v_a = средняя скорость воздуха (м/с)
- Tu = интенсивность турбулентности (%)

**Вертикальные градиенты температуры:** Максимум 3°C между уровнем щиколотки и головы (0,1-1,1 м) согласно ASHRAE 55.

**Пределы радиационной асимметрии:**

| Поверхность | Максимальная асимметрия |
|---------|------------------|
| Теплый потолок | 5°C |
| Холодная стена | 10°C |
| Холодный потолок | 14°C |
| Теплая стена | 23°C |

## Химия внутреннего воздуха

### Газофазные реакции

Внутренний воздух содержит сложные смеси летучих органических соединений (VOC), окислителей (озон, гидроксильные радикалы) и продуктов реакции.

**Озон-терпеновые реакции:**

```
Лимонен + O₃ → формальдегид + другие альдегиды + ультрадисперсные частицы
```

Скорости реакций зависят от:
- Концентрации озона (проникновение снаружи, офисное оборудование)
- Материалов поверхностей (ковры, дерево, ткани выделяют терпены)
- Скорости воздухообмена
- Скоростей осаждения на поверхности

### Образование вторичного органического аэрозоля

Газофазные окислительные реакции производят низколетучие продукты, которые переходят в частичную фазу, создавая ультрадисперсные частицы (UFP) диаметром < 100 нм.

**Последствия для здоровья:**
- UFP эффективно откладываются в альвеолярных областях
- Большая площадь поверхности способствует адсорбции токсичных соединений
- Избегают обычной фильтрации (фильтры MERV неэффективны)

**Стратегии снижения:**
- Снижение инфильтрации озона (фильтры активированного угля)
- Выбор материалов с низким выделением
- Увеличение вентиляции во время уборки
- Избегание одновременного использования очистителей с терпенами и озонаторов

### Выделение фталатов и огнезащитных средств

Полулетучие органические соединения (SVOC) из строительных материалов и мебели распределяются между газовой, частичной и поверхностной фазами.

Механизмы выделения:
- Прямое испарение из пластмасс
- Абразивное изнашивание поверхностных покрытий
- Повторное выделение из частиц пыли

Исследования показывают проглатывание пыли как значительный путь воздействия, особенно для детей.

## Системы персонализированной вентиляции

Персонализированная вентиляция подает чистый воздух непосредственно в дыхательную зону, позволяя снизить скорость вентиляции для всего помещения, сохраняя при этом индивидуальное качество воздуха и тепловой комфорт.

### Конфигурации проектирования

**Системы на столе:**
- Скорость подачи воздуха: 0,2-0,4 м/с на 15-20 см от лица
- Температурный перепад: 2-3°C ниже температуры комнаты
- Расход: 10-20 л/с на человека

**Кондиционирование задачного-фонового:**
- Сниженная фоновая вентиляция (4-6 л/с·человек)
- Персонализированная подача (10-15 л/с·человек)
- Общее наружное воздухо поддерживается на минимуме норм

### Метрики производительности

**Эффективность личного воздействия:**

```
ε_p = (C_exhaust - C_breathing) / (C_exhaust - C_supply)
```

Значения > 1,0 указывают на превосходную производительность в сравнении с смешанной вентиляцией.

Исследования демонстрируют:
- Снижение вдыхаемых загрязнителей на 50-70%
- Улучшение удовлетворения тепловым комфортом (увеличение на 15-25%)
- Потенциал энергосбережения: 20-35% благодаря повышению установок охлаждения

## Интеграция циркадного освещения

Исследования установили четкую связь между спектром, интенсивностью и временем освещения и регуляцией циркадного ритма с значительными возможностями интеграции HVAC.

### Меланопическое освещенность

Невизуальные фоторецепторы (собственно фотосенсивные ганглиозные клетки сетчатки) реагируют максимально на голубовато-голубой свет (460-480 нм).

**Меланопический эквивалент дневного освещения (mEDI):**

Количественно определяет циркадно-эффективное воздействие света.

**Целевые показатели проектирования:**

| Период времени | Целевой показатель mEDI | Назначение |
|-------------|-------------|---------|
| Утро | 250-400 люкс | Фазовый сдвиг вперед, бодрость |
| Дневное время | 200-300 люкс | Циркадное синхронизирование |
| Вечер | < 50 люкс | Сохранение мелатонина |

### Интеграция системы HVAC

Скоординированные стратегии управления освещением-HVAC:

**Утренняя стимуляция:**
- Высокая CCT освещенность (5000-6500K)
- Более прохладные температуры (20-21°C)
- Увеличенные скорости вентиляции

**Дневной переход:**
- Постепенное снижение CCT (4000-3000K)
- Повышение температуры (22-23°C)
- Поддержание качества воздуха

**Вечерний спад:**
- Теплое освещение (< 3000K)
- Допускаются более теплые температуры
- Сниженная вентиляция допустима в периоды низкой посещаемости

Исследования показывают улучшение производительности на 10-15% и снижение симптомов синдрома больного здания при скоординированном циркадно-HVAC управлении.

## Интеграция биофильного дизайна

Биофильный дизайн включает природные элементы, паттерны и процессы в построенную среду с измеримыми физиологическими и психологическими преимуществами.

### Живые стены и комнатные растения

**Воздействие на качество воздуха:**

Растения обеспечивают скромное удаление VOC через:
- Поглощение и метаболизм листьями
- Биодеградация микроорганизмами почвы
- Адсорбция подложкой

Реалистическая производительность:
- Одиночное растение: 0,1-1,0 мкг/м³·ч удаление VOC
- Высокоплотные живые стены: 10-100 мкг/м³·ч
- Недостаточно в качестве основной стратегии очистки воздуха
- Ценно для психологических преимуществ

**Рассмотрения HVAC:**

| Фактор | Воздействие | Ответ при проектировании |
|--------|--------|----------------|
| Транспирация | Увеличение латентной нагрузки | Увеличить емкость осушения на 10-20% |
| Стокж из полива | Скачки влажности | Дренажные системы, влагозащитные барьеры |
| Выделения почвы | VOC, биоаэрозоли | Выбор подложки, фильтрация воздуха |
| Доступ к обслуживанию | Ограничения пространства | Координация с воздуховодами, диффузорами |

### Интеграция естественной вентиляции

Открываемые окна обеспечивают:
- Психологическую связь с окружающей средой
- Контроль людей (адаптивный комфорт)
- Возможности свободного охлаждения

**Смешанный режим проектирования:**
- Автоматическое отключение HVAC при открытых окнах (датчики окна)
- Интеграция с метеостанцией для ночного продува
- Сброс вентиляции на основе CO₂
- Образование людей по оптимальной эксплуатации

Исследования демонстрируют снижение энергопотребления HVAC на 40-60% в соответствующих климатических условиях с хорошо спроектированными смешанными системами.

## Возникающие метрики комфорта

### Многодоменные индексы комфорта

Традиционные метрики независимо рассматривают тепловой, визуальный, акустический и воздушные качества. Интегрированные исследования разрабатывают комплексные модели удовлетворения.

**Взвешенный индекс комфорта:**

```
CI = w₁·TC + w₂·VC + w₃·AC + w₄·AQ
```

Где:
- TC = оценка теплового комфорта
- VC = оценка визуального комфорта
- AC = оценка акустического комфорта
- AQ = оценка качества воздуха
- w₁...w₄ = весовые коэффициенты (зависит от задачи/пространства)

### Интеграция портативных датчиков

Мониторинг физиологии в реальном времени позволяет:

**Измеренные параметры:**
- Температура кожи (несколько местоположений)
- Вариативность сердечного ритма
- Электродермальная активность
- Уровень физической активности

**Прогностические модели комфорта:**

Алгоритмы машинного обучения коррелируют физиологические данные с голосами комфорта, позволяя:
- Точность прогноза индивидуального комфорта > 80%
- Упреждающая корректировка HVAC
- Оптимизация персонализированных уставок

### Метрики на основе производительности

Исследования количественно определяют производительность HVAC через тестирование когнитивных функций:

**Измеренные результаты:**
- Время реакции
- Кратковременная память
- Концентрация внимания
- Точность принятия решений

**Связь температуры с производительностью:**

Пиковая производительность наблюдается при:
- Офисная работа: 21-22°C
- Легкая физическая работа: 18-20°C
- Тяжелая физическая работа: 15-18°C

Производительность снижается на 2-4% за каждый °C отклонения от оптимального.

**Влияние качества воздуха на когнитивные функции:**

Влияние концентрации CO₂:

| Уровень CO₂ | Когнитивная производительность |
|-----------|----------------------|
| < 600 ppm | Базовая (100%) |
| 600-1000 ppm | 95-100% |
| 1000-2500 ppm | 85-95% |
| > 2500 ppm | < 85% |

Недавние исследования ставят под сомнение традиционные пределы 1000 ppm, предлагая более низкие целевые показатели (600-800 ppm) для оптимальной когнитивной производительности.

## Направления будущих исследований

Области текущих исследований:

- Прогнозирование индивидуального комфорта с помощью алгоритмов AI/ML
- Воздействие микробиома на дизайн и эксплуатацию зданий
- Виртуальная реальность для исследования комфорта и обучения
- Сетевые датчики Internet-of-Things для детального картирования окружающей среды
- Стратегии адаптации к климатическим изменениям для естественно вентилируемых зданий
- Компромиссы между материальным углеродом и операционной энергией в высокопроизводительных HVAC
- Эволюция стандартов качества внутреннего воздуха в постпандемический период

Исследование внутренней среды продолжает развиваться в сторону операций, ориентированных на людей, способствующих здоровью и энергетической эффективности, посредством интегрированных стратегий проектирования теплового, воздушного, светового и акустического параметров, основанных на строгих научных исследованиях.
