---
title: "Продвинутое тепловое ощущение человека"
aliases: ["Продвинутое тепловое ощущение человека"]
weight: 1
description: "Современные методы оценки и прогнозирования локального и глобального теплового комфорта в ОВК-системах с учётом индивидуальных характеристик и динамических условий."
---
## Обзор

Продвинутое тепловое ощущение (Advanced Thermal Sensation) представляет собой комплексный подход к оценке и управлению тепловым комфортом человека в закрытых помещениях, выходящий за границы классических моделей (ISO 7730, ASHRAE 55). Если традиционные индексы (PMV/PPD, SET*) предполагают стационарные условия и усреднённые характеристики, то продвинутые методы учитывают локальное воздействие, индивидуальную адаптацию, переходные процессы и пространственную неоднородность теплового поля. Эта область приобретает критическое значение в условиях энергоэффективного проектирования ОВК-систем, где требуется минимизация энергозатрат без снижения качества микроклимата.

Современные исследования (ASHRAE RP-884, стандарты серии ISO 14505, работы Фангера и его последователей) демонстрируют, что глобальное тепловое ощущение зависит не только от средневзвешенных параметров, но и от локальных несоответствий: асимметрии лучистого нагрева, градиентов температуры воздуха, скорости потока, влажности. Одновременно человеческий организм обладает способностью к тепловой адаптации и предпочтениям, которые варьируются во времени и требуют персонализированного управления.

## Физические принципы и теоретические основы

Тепловой баланс человеческого организма описывается фундаментальным уравнением:

$$M - W = Q_{\text{cond}} + Q_{\text{conv}} + Q_{\text{rad}} + Q_{\text{evap}} + Q_{\text{resp}}$$

где:
- $M$ — метаболический расход энергии (Вт)
- $W$ — механическая работа (Вт)
- $Q_{\text{cond}}$, $Q_{\text{conv}}$, $Q_{\text{rad}}$ — теплообмен кондукцией, конвекцией и излучением (Вт)
- $Q_{\text{evap}}$ — испарительные теплопотери (Вт)
- $Q_{\text{resp}}$ — теплопотери дыханием (Вт)

Каждая компонента зависит от локальных параметров микроклимата. В отличие от PMV (Predicted Mean Vote), которая использует единую модель кожи, продвинутые модели разделяют тело на 14–16 сегментов (голова, туловище, конечности) с индивидуальным тепловым расчётом для каждого.

Локальный дискомфорт возникает при нарушении баланса отдельных сегментов. Критические параметры включают:
- **Асимметрия лучистого нагрева** (Radiant Asymmetry): разность между лучистыми потоками с противоположных сторон поверхности, вызывающая ощущение "холодного потока". Допустимое значение по ISO 7730 — менее 5–10 % от средней плотности теплового потока.
- **Градиент температуры воздуха по вертикали** (Vertical Air Temperature Gradient): отклонение на 1 °C между уровнем головы и лодыжек вызывает значимое увеличение недовольства.
- **Скорость потока** (Draft): локализованное охлаждение участка кожи потоком воздуха с $v > 0,15$ м/с при $T_{\text{воздуха}} < 20$ °C.

Переходное тепловое ощущение возникает при изменении параметров микроклимата и описывается динамическими моделями, учитывающими тепловую инертность организма (постоянная времени 5–30 мин в зависимости от метаболизма и одежды).

## Локальный дискомфорт и переходные процессы

Локальный дискомфорт (Local Discomfort) оценивается при помощи следующих индексов:

| Параметр | Критерий | Стандарт |
|----------|----------|----------|
| Асимметрия лучистой температуры | < 5–10 °C | ISO 7730 |
| Градиент температуры (голова–ноги) | < 3 °C | ISO 7730, ASHRAE 55 |
| Допустимая скорость потока (draft) | < 0,25 м/с при $v_{\text{avg}} = 0,15$ м/с | ISO 7730 |
| Температура полов | 19–29 °C | ISO 6517 |

Число предсказанных недовольных (PD, Predicted Dissatisfied) в зависимости от конкретного дискомфорта рассчитывается эмпирическими уравнениями (ASHRAE 55, Annex E):

$$\text{PD}_{\text{draft}} \approx (34 - T_{\text{air}}) \cdot (v - 0.05)^{0.62} \cdot (0.37 \cdot v \cdot \text{Tu} + 3.14)$$

где $T_{\text{air}}$ — температура воздуха (°C), $v$ — скорость воздуха (м/с), $\text{Tu}$ — турбулентность (%).

Переходные процессы требуют учёта динамики теплораспределения. Модель двухузловой терморегуляции (Fiala Model, используемая в ISO 14505) разделяет тело на ядро и оболочку с переменными постоянными времени охлаждения/нагрева.

## Неравномерные тепловые среды и пространственная неоднородность

В реальных помещениях параметры микроклимата существенно варьируются в пространстве. Источниками неоднородности являются:

- **Холодные и тёплые поверхности** (окна, системы радиантного отопления/охлаждения)
- **Воздушные потоки** от приточных и вытяжных отверстий
- **Солнечная радиация** через остекление
- **Тепловыделение от оборудования и людей**

Для таких условий применяются модели многозональной тепловой комфортности (мультисегментные модели, например, Berkeley Comfort Model — модель на основе машинного обучения). Критерий приемлемости пространственно-неоднородного поля может быть сформулирован как:

$$\Delta T_{\text{max}} - \Delta T_{\text{min}} \leq 3 \text{ K}$$

где $\Delta T$ — локальное отклонение от расчётной средней температуры по зонам.

## Персонализированное тепловое ощущение

Индивидуальные различия в восприятии комфорта обусловлены:

1. **Физиологическими факторами**: масса тела, возраст, пол, уровень адаптации к климату
2. **Одеждой**: общее термическое сопротивление ($I_{\text{cl}}$, м²·К/Вт) и локальные вариации
3. **Метаболизмом**: зависит от типа деятельности (Met, Вт/м²)
4. **Историей воздействия**: аккли­матизация и адаптация к текущему климату

Персонализированные системы управления (ASHRAE RP-1161, исследования MIT D-Lab) позволяют снизить энергозатраты на 10–30 % при сохранении удовлетворённости не менее 80 % пользователей. Практический подход включает локальное управление микроклиматом (персональные воздушные устройства PAD, локальные обогреватели/охладители) в сочетании с централизованной системой.

## Прогнозирование с использованием машинного обучения

Современный подход применяет нейросетевые модели (Deep Learning, Random Forest, Gradient Boosting) для прогнозирования теплового комфорта на основе исторических данных:

- **Входные переменные**: температура воздуха, влажность, скорость потока, лучистая температура, одежда, метаболизм, время суток
- **Целевая переменная**: субъективная оценка комфорта (шкала ASHRAE –3 до +3, или 7-балльная шкала ISO 10551)

Модели на основе ML (например, TensorFlow, scikit-learn) показывают точность (R² = 0,75–0,88) выше традиционных уравнений PMV для динамических и персонализированных сценариев. Ключевое преимущество — способность к адаптации в реальном времени при поступлении новых данных от датчиков и пользовательских отзывов.

## Обучение предпочтениям и адаптивная оптимизация

Системы управления микроклиматом нового поколения используют методы reinforcement learning (обучение с подкреплением):

1. **Сбор данных**: датчики (температура, влажность, CO₂, PM2.5) + голосовые команды/приложения
2. **Модель пользователя**: построение индивидуальной функции полезности (utility function) для каждого помещения/пользователя
3. **Оптимизационный алгоритм**: поиск уставок системы ОВК, минимизирующих энергопотребление при соблюдении целевого уровня комфорта

Типовая целевая функция:

$$J = \alpha \cdot E_{\text{HVAC}} + \beta \cdot D_{\text{comfort}} + \gamma \cdot D_{\text{IAQ}}$$

где:
- $E_{\text{HVAC}}$ — энергопотребление (кВт·ч)
- $D_{\text{comfort}}$ — индекс теплового дискомфорта (PPD, %)
- $D_{\text{IAQ}}$ — показатель качества воздуха (концентрация CO₂, VOC)
- $\alpha, \beta, \gamma$ — весовые коэффициенты, настраиваемые для каждого здания

## Применение в ОВК-системах

**Высокопроизводительные офисы** используют комбинированный подход:
- Централизованная система VAV с низкими уставками (19–20 °C в холодный период для снижения энергозатрат)
- Локальные устройства (персональные воздушные занавесы, тепловизионное управление)
- Системы мониторинга (датчики воздуха, анализ видеопотока для определения занятости)

**Жилые помещения** могут использовать простые адаптивные модели (ASHRAE 55 Adaptive Comfort Model), где диапазон приемлемых температур определяется средней наружной температурой:

$$T_{\text{comf}} = 0.31 \cdot T_{\text{out,mean}} + 17.8 \text{ °C}$$

где $T_{\text{out,mean}}$ — средняя наружная температура за последние 7–30 дней.

**Специальные помещения** (операционные, хранилища произведений искусства, лаборатории) требуют точного управления с точностью ±1 °C и использованием локальных датчиков теплового ощущения.

## Стандарты и нормативные документы

| Стандарт | Область применения |
|----------|-------------------|
| ISO 7730:2005 | Определение PMV/PPD, локальный дискомфорт |
| ASHRAE 55:2023 | Тепловой комфорт и критерии приемлемости для США/Канады |
| ISO 14505 (части 1–3) | Комфорт в автотранспорте (применимо к переходным условиям) |
| ISO 10551:2019 | Субъективная оценка тепловой среды |
| EN 15251:2007 | Европейский критерий внутренней среды, адаптивная модель |
| ГОСТ 30494:2011 | Параметры микроклимата в помещениях РФ |

## Практические рекомендации

**Типовые диапазоны для проектирования:**

- Зимний комфорт (21–23 °C): PMV = –0,5...+0,5 (PPD < 10 %)
- Летний комфорт (23–25 °C): PMV = –0,5...+0,5
- Допустимое отклонение скорости воздуха: 0,1–0,25 м/с (в зависимости от типа помещения)
- Относительная влажность: 30–60 %
- Асимметрия лучистого потока: не превышать 5 °C

**Типичные ошибки:**
- Игнорирование локального дискомфорта при проектировании систем радиантного отопления
- Недоучёт теплой инертности при динамическом управлении
- Использование единого набора уставок для разнородных пользователей

**Рекомендуемые инструменты расчёта:**
- CBE Comfort Tool (UC Berkeley) — веб-приложение для расчёта PMV/PPD с учётом локального дискомфорта
- TRNSYS/COMIS — моделирование динамики микроклимата в зданиях
- Python библиотеки (pythermalcomfort) — интеграция в системы автоматизации

Внедрение продвинутых методов оценки теплового ощущения позволяет достичь одновременно высокого уровня комфорта (>80 % удовлетворённости) и снижения энергопотребления на 15–25 % по сравнению с традиционными подходами.
