---
title: "Химия воздуха в помещении"
aliases: ["Химия воздуха в помещении"]
weight: 5
---

```yaml
---
title: "Химия воздуха в помещении"
weight: 5
description: "Химические процессы, загрязняющие вещества и реакции в закрытых помещениях: образование вторичных органических аэрозолей, озоновая химия, летучие органические соединения и выделения строительных материалов."
---
```

## Обзор

Химия воздуха в помещении охватывает совокупность физико-химических процессов, протекающих в закрытых пространствах между внутренними поверхностями, мебелью, системами HVAC и воздушной средой. В отличие от наружного воздуха, внутриквартирная и офисная среда характеризуется концентрированным выбросом первичных загрязняющих веществ — летучих органических соединений (ЛОС), озона, частиц — и интенсивными вторичными химическими реакциями при более стабильных условиях температуры (21–24 °C) и относительной влажности (30–60 %). Химические процессы в помещениях влияют на качество воздуха, здоровье и производительность людей. Стандарты ASHRAE 62.1-2022, ISO 16814:2008 и действующие ГОСТ Р 30494 устанавливают допустимые уровни загрязняющих веществ в жилых и общественных зданиях.

## Физические принципы и механизмы химических реакций

Химия внутридомовой среды определяется равновесием между выделением (эмиссией) вещества и его удалением через вентиляцию, адсорбцию на поверхностях и окисление. Скорость эмиссии первичного ЛОС из материала описывается уравнением массопередачи:

$$m_{\text{эм}} = \alpha \cdot (c_{\text{м}} - c_{\text{воз}}) \cdot A$$

где:
- $m_{\text{эм}}$ — скорость эмиссии, мкг/(м²·ч);
- $\alpha$ — коэффициент массопередачи с поверхности материала, м/с;
- $c_{\text{м}}$, $c_{\text{воз}}$ — концентрации вещества в материале и воздухе, мкг/м³;
- $A$ — площадь поверхности, м².

Типовые коэффициенты массопередачи для ЛОС составляют $\alpha = 5 \times 10^{-5} … 2 \times 10^{-4}$ м/с при воздушных потоках 0,1–0,3 м/с.

Вторичные органические аэрозоли (SOA) образуются при окислении первичных ЛОС озоном ($\text{O}_3$) и радикалом гидроксила ($\text{OH}^\bullet$):

$$\text{ЛОС} + \text{O}_3 \to \text{Продукты окисления} \to \text{SOA}$$

При типичной концентрации озона в помещении 10–50 мкг/м³ и ЛОС 50–200 мкг/м³ выход SOA составляет 5–15 % по массе исходного ЛОС. Образование SOA замедляется вентиляцией: при воздухообмене $n = 2$ ч⁻¹ скорость удаления газофазных предшественников составляет $2 \times 3600$ молекул в секунду на объём помещения.

## Компоненты и их химическое поведение

### Летучие органические соединения (ЛОС)

ЛОС — это углеводороды и кислородсодержащие органические соединения с давлением насыщенного пара более 0,01 Па при 20 °C (ISO 16000-3:2011). Основные источники:
- Строительные материалы (краски, лаки, клеи): формальдегид, ацетальдегид, толуол, ксилолы;
- Мебель и ковровые покрытия: летучие алифатические углеводороды (нонан, декан);
- Бытовая химия и парфюмерия: α-пинен, лимонен, альдегиды.

Типовые концентрации в новых зданиях (до 3 месяцев после отделки): сумма ЛОС 500–1000 мкг/м³; в стабильных условиях — 100–300 мкг/м³. Период снижения концентрации (т. н. off-gassing) составляет 6–18 месяцев в зависимости от материала и вентиляции.

### Озон в помещении

Озон проникает снаружи через неплотности ограждающих конструкций и вентиляционные каналы. При скорости фильтрации через окна и двери до 1 м³/(м²·ч), концентрация озона в помещении составляет 10–50 мкг/м³ (наружная 30–100 мкг/м³). Озон окисляет ненасыщенные ЛОС (изопрен, α-пинен):

$$\text{R}\text{-CH}=\text{CH}\text{-R'} + \text{O}_3 \to \text{Озониды} + \text{Органические перекиси} \to \text{Альдегиды, органические кислоты}$$

Вторичные продукты озоновой химии — формальдегид (HCHO, порог ощущения ~5 мкг/м³), акролеин, грозные раздражители слизистых (сенсорный порог 1–2 мкг/м³).

### Фталаты

Фталаты (диэтилфталат — ДЭФ, диизобутилфталат — ДИБФ) — пластификаторы ПВХ в напольных покрытиях, электрических проводах, уплотнителях. Процесс выделения — испарение из полимерной матрицы с кинетикой первого порядка:

$$c(t) = c_0 \cdot (1 - e^{-kt})$$

где $k$ — константа скорости выделения, ч⁻¹. Типовая начальная скорость выделения ДЭФ из ПВХ-пола: 0,5–2 мкг/(м²·ч). После 12 месяцев накопления в помещении площадью 50 м² концентрация фталатов достигает 0,5–3 мкг/м³. Фталаты — эндокринные дизрапторы, подлежат ограничению согласно CLP (EC 1272/2008) и REACH (EC 1907/2006) в странах ЕС.

### Антипирены

Галогенсодержащие и фосфорсодержащие антипирены выделяются из пенополиуретана мебели, текстильных материалов. Типичные соединения: тетрабромбисфенол A (TBBPA), триарилфосфаты (ТАФ). Выделение — долгосрочное (дробная диффузия), с периодом полувыделения 2–5 лет. Концентрация в помещении 0,01–0,1 мкг/м³; накопление в пыли составляет 1–10 мкг/г пыли.

### Химия поверхностей в помещении

Внутренние поверхности (гипсокартон, штукатурка, краска, текстиль) выступают как источники (эмиссия адсорбированных ЛОС) и стоки (адсорбция новых ЛОС, озона, оксидов азота). Константа адсорбции ЛОС на гипсокартоне описывается уравнением Фрейндлиха:

$$q = K \cdot c^{1/n}$$

где $q$ — адсорбированное количество, мкг/м²; $c$ — концентрация в воздухе, мкг/м³; $K$ — константа адсорбции. Для формальдегида на гипсокартоне $K \approx 15$, что при $c = 50$ мкг/м³ даёт $q \approx 26$ мкг/м².

Адсорбция озона на текстиле (занавески, мебельная ткань) составляет 20–50 % входящего озона; реакция протекает с образованием вторичных озонидов и альдегидов.

### Выделения материалов и систем HVAC

Охлаждающие агенты фреоны (R-134a в кондиционерах), теплоносители в системах отопления, сорбенты в воздушных фильтрах — потенциальные источники эмиссии. Утечки R-134a (0,1–1 % годового заряда) обуславливают концентрацию 0,1–5 мкг/м³ в помещении с кондиционированием. Сорбенты на основе активированного угля выделяют летучие органические соединения (в т. ч. бензол) при истощении (СНиП 41-01-2003).

## Методы оценки и мониторинга

Количественная оценка химического состава воздуха проводится методами:

**ГХ-МС (газовая хроматография-масс-спектрометрия):** разделение ЛОС с идентификацией. Чувствительность: 0,1–10 мкг/м³. Норматив: ISO 16000-6:2011 (ЛОС в помещениях).

**ВЭЖХ (высокоэффективная жидкостная хроматография):** для полярных соединений (альдегиды, кислоты). Метод отбора проб: DNPH-картриджи (динитрофенилгидразины), чувствительность < 1 мкг/м³.

**Спектрофотометрия и оптические сенсоры:** озон — УФ-спектрофотометрия при λ = 254 нм, чувствительность 1 мкг/м³.

## Применение в системах HVAC и контроль качества воздуха

Проектирование систем вентиляции должно учитывать три механизма снижения эмиссии:

1. **Вентиляция:** удаление первичных газофазных загрязнений. Минимальный наружный воздухообмен по ASHRAE 62.1-2022:
   - Жилые помещения: 3,5 л/с на человека + 0,35 л/(с·м²) площади;
   - Офисы: 2,5 л/с на человека + 0,3 л/(с·м²).

2. **Фильтрация:** удаление аэрозолей и SOA. Фильтры класса HEPA (ISO 29463) удаляют 99,97 % частиц > 0,3 мкм. Фильтры класса F7–F9 эффективны против SOA.

3. **Адсорбция:** активированный уголь в воздухоочистителях удаляет ЛОС. Ёмкость адсорбции: 200–400 мг/г угля; время заполнения — 6–12 месяцев при концентрации 100 мкг/м³ ЛОС.

**Примеры проектирования:**
- Офис площадью 100 м², 10 человек, концентрация ЛОС 150 мкг/м³. Требуемый воздухообмен: $G = 10 \times 3,5 + 100 \times 0,3 / 3600 = 0,0347$ м³/с = 125 м³/ч.
- С фильтром F7 (эффективность против SOA 60 %) и адсорбционным модулем (удаление ЛОС 80 %) итоговая концентрация ЛОС снизится до ~30 мкг/м³.

## Стандарты и нормативы

| Стандарт | Назначение | Ключевые параметры |
|----------|-----------|-------------------|
| ASHRAE 62.1-2022 | Вентиляция для приемлемого качества воздуха | Минимальные расходы наружного воздуха, категории загрязнения |
| ISO 16814:2008 | Тепловое благополучие в помещениях | Параметры микроклимата, включая CO₂ |
| ISO 16000-3:2011 | Определение ЛОС в помещениях | Методология отбора, анализ ГХ-МС |
| ГОСТ Р 30494-2011 | Параметры микроклимата в жилых и общественных зданиях | Диапазоны температуры, влажности, воздухообмена |
| СНиП 41-01-2003 | Отопление, вентиляция, кондиционирование | Требования к системам HVAC в России |
| ISO 29463 | Классификация фильтров | HEPA, ULPA; эффективность, сопротивление |

## Практические рекомендации

1. **Новые здания:** запланировать период адаптации (off-gassing) 6–12 месяцев с повышенным воздухообменом (до 4–6 ч⁻¹) в первый месяц; применить низкоэмиссионные материалы (сертификация Blue Angel, Green Label Plus).

2. **Типовые диапазоны концентраций:**
   - Формальдегид: целевой уровень < 10 мкг/м³; допустимый по ГОСТ — 10–20 мкг/м³ (в зависимости от класса помещения);
   - Сумма прочих ЛОС: целевой < 200 мкг/м³;
   - Озон снаружи (весна/лето): 30–120 мкг/м³; в помещении с хорошей герметизацией — 5–20 мкг/м³.

3. **Выбор фильтровальных элементов:** для зданий с чувствительными контингентами (школы, больницы) применять комбинированные фильтры F7 + активированный уголь; средний срок замены — 6–9 месяцев при относительной влажности 40–60 %.

4. **Мониторинг:** проводить квартальные замеры ЛОС и озона в соответствии с ISO 16000 в офисах и жилых зданиях возрастом 1–2 года после отделки.
