---
title: "Персонализированная вентиляция"
aliases: ["Персонализированная вентиляция"]
weight: 4
---

```yaml
---
title: "Персонализированная вентиляция"
weight: 4
description: "Системы локального управления микроклиматом с индивидуальным контролем параметров воздуха для повышения комфорта и энергоэффективности в помещениях различного назначения."
---
```

## Обзор

Персонализированная вентиляция (Personalized Ventilation, PV) — это технология локального управления микроклиматом, позволяющая отдельным пользователям самостоятельно регулировать параметры воздуха в непосредственной близости от своего рабочего места или зоны пребывания. В отличие от традиционных систем, обслуживающих весь объём помещения с едиными параметрами, персонализированная вентиляция обеспечивает создание индивидуальных микроклиматических зон с независимым контролем температуры, влажности, скорости и направления воздушного потока.

Значимость этого подхода объясняется высокой вариативностью теплового комфорта между людьми: различия в метаболизме, одежде, активности и субъективном восприятии могут достигать 5–8 °C в эквивалентной температуре. Согласно исследованиям ASHRAE и данным ISO 7730 (тепловой комфорт), внедрение систем PV может повысить долю удовлетворённых пользователей с 72–78 % до 85–92 % при одновременном снижении энергопотребления на 15–30 %.

Применяется в офисных зданиях (open-plan, hotdesk), учебных учреждениях, медицинских центрах, самолётах, судах и жилых помещениях с высокими требованиями к комфорту.

## Физические принципы

Персонализированная вентиляция основана на принципе локализации охлаждённого или нагретого воздушного потока в зоне дыхания пользователя. Основная физика процесса описывается уравнениями конвективного теплопередачи и массопереноса:

$$Q = h \cdot A \cdot (T_{\text{пов}} - T_{\text{окр}})$$

где $Q$ — тепловой поток (Вт), $h$ — коэффициент теплоотдачи (Вт/(м²·К)), $A$ — площадь поверхности (м²), $T_{\text{пов}}$ и $T_{\text{окр}}$ — температуры поверхности и окружающей среды.

Комфортное восприятие достигается созданием воздушной струи с параметрами, близкими к тепловому ощущению зоны влияния (thermal plume). Локальная подача воздуха со скоростью 0,3–1,0 м/с и температурой на 1–4 °C ниже температуры помещения создаёт мягкое охлаждающее воздействие, не вызывая сквозняков (draft).

Эффективность системы определяется числом Архимеда (Ar) и числом Фруда (Fr):
$$\text{Ar} = \frac{g \beta \Delta T L^3}{\nu^2}, \quad \text{Fr} = \frac{V^2}{g L}$$

где $g$ — ускорение свободного падения (9,81 м/с²), $\beta$ — коэффициент объёмного расширения, $\Delta T$ — разность температур (К), $L$ — характерный размер (м), $\nu$ — кинематическая вязкость (м²/с), $V$ — скорость потока (м/с).

## Компоненты и конструкция

### Кондиционирование рабочей зоны

Система основного кондиционирования поддерживает фоновые параметры помещения на уровне 21–24 °C и относительной влажности 40–60 %. Основное оборудование (чиллеры, калориферы, вентиляторы) работает с пониженной мощностью, что экономит 20–35 % электроэнергии по сравнению со стандартным режимом.

### Персональные микроклиматические зоны

Локальные микроклиматические зоны радиусом 0,3–0,5 м создаются вокруг каждого рабочего места. Границы зоны определяются радиусом влияния воздушной струи, за пределами которого её воздействие на тепловой комфорт снижается ниже порога ощущаемости.

### Настольная система вентиляции (Desktop ventilation)

Компактные вентиляционные устройства, устанавливаемые на рабочий стол или крепящиеся к краю стола:
- **Вентилятор-охладитель**: приточная мощность 10–50 м³/ч, потребление 5–15 Вт
- **Диффузор гибридный**: подача воздуха в зону дыхания с углом раскрытия 25–45°
- **Фильтр**: в большинстве моделей присутствует HEPA-фильтр или фильтр класса G3 для снижения концентрации PM2.5 и PM10
- **Регулятор скорости**: электронный или механический выбор 2–5 режимов

Типовые параметры: мощность охлаждения 30–80 Вт, шум ≤ 30 дБ(А) на расстоянии 1 м, питание 230 В переменного тока или 12–24 В постоянного тока.

### Переносные системы охлаждения и обогрева

Независимые мобильные устройства с собственным источником холода или тепла:
- **Приточные адаптеры к окну**: используют холодный наружный воздух в холодный период
- **Индивидуальные кондиционеры**: портативные сплит-системы мощностью 1,0–2,5 кВт
- **Тепловые подушки и жилеты**: вспомогательный обогрев с рассеиванием мощности 10–50 Вт
- **Охлаждающие жилеты**: использование фазовых материалов или циркуляции хладагента для отвода тепла до 100 Вт

### Индивидуальный контроль микроклимата

Пользователь самостоятельно регулирует:
- Интенсивность подачи воздуха ( 3–5 уровней)
- Направление потока (вертикальное, горизонтальное, с наклоном)
- Температурный режим (в диапазоне ±3…±5 °C от номинальной)
- Периодичность включения/отключения (постоянная работа, импульсная, по расписанию)

### Управление, ориентированное на occupants (Occupant-centric control)

Интеллектуальные системы с обратной связью от пользователя:
- **Датчики комфорта**: встроенные микрофоны для голосового ввода, сенсорные кнопки с шагом выбора 0,5 °C эквивалентной температуры
- **Адаптивный алгоритм**: система обучается предпочтениям пользователя, корректирует параметры на основе истории взаимодействия
- **Интеграция с BMS**: связь с общей системой управления зданием (Building Management System) для синхронизации с освещением, солнечными заслонками, режимом работы основной вентиляции
- **Мобильное приложение**: удалённое управление через Wi-Fi или Bluetooth, возможность синхронизации графика рабочих мест

## Методы расчёта и проектирования

### Тепловая нагрузка в микроклиматической зоне

$$Q_{\text{пер}} = Q_{\text{метаб}} - Q_{\text{излуч}} - Q_{\text{испар}} + Q_{\text{доп}}$$

где $Q_{\text{пер}}$ — требуемая мощность охлаждения персональной системы (Вт), $Q_{\text{метаб}}$ — метаболическое тепловыделение (типично 60–120 Вт на человека при лёгкой работе), $Q_{\text{излуч}}$ и $Q_{\text{испар}}$ — потери тепла через излучение и испарение, $Q_{\text{доп}}$ — внутренние источники в зоне (электроника, освещение).

Для офисного рабочего места со светлой одеждой и активностью 1,2 МЕТ (met) при температуре окружающего воздуха 24 °C и относительной влажности 50 %:

$$Q_{\text{пер}} \approx 30 \text{ Вт}$$

### Скорость и объёмный расход воздуха

$$V_{\text{пер}} = \frac{Q_{\text{пер}}}{c_p \cdot \rho \cdot \Delta T}$$

где $c_p = 1005$ Дж/(кг·K) — удельная теплоёмкость воздуха, $\rho \approx 1,2$ кг/м³ — плотность воздуха, $\Delta T$ — разность между параметрами подачи и зоны дыхания.

При $Q_{\text{пер}} = 40$ Вт и $\Delta T = 4$ К:

$$V_{\text{пер}} = \frac{40}{1005 \times 1,2 \times 4} \approx 8,3 \text{ л/с} \approx 30 \text{ м}^3/\text{ч}$$

## Применение в ОВК-системах

### Офисные здания и open-plan пространства

В условиях open-plan наибольший эффект достигается благодаря индивидуализации комфорта: каждый сотрудник подключает персональное устройство в соответствии с его тепловыми предпочтениями. Это позволяет снизить температуру основной системы на 2–3 °C и, следовательно, уменьшить энергопотребление кондиционирования на 15–25 %.

Типовая конфигурация: основная система VAV (Variable Air Volume) поддерживает 23 °C, каждое рабочее место оснащено настольным вентилятором мощностью 10 Вт. Общая экономия энергии при внедрении на 200-местном офисе составляет 8–12 кВт·ч в день.

### Учебные учреждения

В аудиториях с высокой плотностью посадки (1,5–2,0 м²/чел) персонализированная вентиляция компенсирует неравномерное распределение тепловой нагрузки. Студенты на задних рядах получают независимый контроль микроклимата, улучшается концентрация внимания.

### Медицинские центры

В операционных и палатах интенсивной терапии локальные потоки чистого воздуха (ISO класс 5–6) направляются точно в рабочие зоны хирургов и медперсонала, минимизируя микробное загрязнение при экономии объёмов кондиционирования.

### Авиационный и морской транспорт

Персонализированные системы ventilation в салонах самолётов (seat-mounted diffusers) позволяют пассажирам регулировать поток воздуха независимо, что при полёте 6–12 часов существенно повышает комфорт.

## Стандарты и нормативы

**ASHRAE 55** (Thermal Environmental Conditions for Human Occupancy) определяет диапазоны температуры, влажности и скорости воздуха для достижения приемлемого теплового комфорта; предусматривает применение адаптивных моделей и индивидуального контроля.

**ISO 7730** (Ergonomics of the thermal environment) описывает методики оценки теплового комфорта на основе PMV (Predicted Mean Vote) и PPD (Predicted Percentage of Dissatisfied); для персонализированной вентиляции допускает снижение расчётного PPD до 15 % против стандартных 10 %.

**EN 13779** (Ventilation for non-residential buildings) устанавливает требования к качеству приточного воздуха (классы гигиены HD 1–4) и минимальные расходы воздуха (4–9 л/с на человека); персонализированные системы могут снижать общий расход воздуха при условии локальной фильтрации.

**СП 60.13330.2020** (актуализированный СНиП 41-01-2003) — российский норматив по отоплению, вентиляции и кондиционированию; требует расчёта теплового комфорта и применения регулируемых систем в административных зданиях.

**ГОСТ Р 30494–2011** (Здания жилые и общественные. Параметры микроклимата в помещениях) устанавливает допускаемые диапазоны температуры и влажности для различных категорий помещений.

## Практические рекомендации

### Типовые диапазоны параметров

| Параметр | Значение | Единица |
|----------|----------|---------|
| Мощность охлаждения на рабочее место | 20–80 | Вт |
| Расход воздуха (настольная система) | 15–50 | м³/ч |
| Скорость воздуха в зоне дыхания | 0,3–1,0 | м/с |
| Уровень звука | ≤30 | дБ(А) |
| Экономия энергии | 15–30 | % |
| Повышение удовлетворённости | +12–18 | % |

### Критерии выбора системы

1. **Для офисов без кондиционирования**: предпочтительны портативные охлаждающие вентиляторы с адаптером к окну (30–50 м³/ч, 10–20 Вт).

2. **Для modern office с VAV**: интегрированные настольные системы с управлением через BMS, мощность 10–15 Вт на устройство.

3. **Для высокодинамичных сценариев** (горячие цеха, операционные): индивидуальные жилеты или нагрудные кулеры мощностью 80–150 Вт.

4. **Для жилых помещений**: гибридные системы (окно + портативный кондиционер) или встроенные диффузоры в спинку кровати (5–10 Вт).

### Типичные ошибки при проектировании

- Игнорирование анизотермии помещения (неравномерное распределение температуры); рекомендуется предварительная CFD-симуляция.
- Избыточная мощность локальной системы (>100 Вт), создающая локальные сквозняки; скорость не должна превышать 0,8 м/с в зоне дыхания.
- Отсутствие фильтрации в персональных устройствах; класс фильтра не ниже G4 (ISO 16890) для исключения переноса загрязнений.
- Неправильная интеграция с основной системой: при одновременной работе базовой вентиляции и локального охлаждения возможны конфликты регулирования; требуется наличие обратной связи между системами.

Внедрение персонализированной вентиляции оправдано в зданиях с высокой добавленной стоимостью человеческого труда, где повышение комфорта и производительности компенсирует дополнительные капитальные затраты на оборудование (окупаемость за 2–5 лет).
