---
title: "Системы HVAC для борьбы с пандемией"
aliases: ["Системы HVAC для борьбы с пандемией"]
weight: 7
description: "Инженерные стратегии контроля переносимых по воздуху патогенов, включая усовершенствованную фильтрацию, увеличенную вентиляцию, УФ-С дезинфекцию и снижение передачи инфекционных заболеваний в системах HVAC зданий."
keywords: "пандемия HVAC, контроль переносимых по воздуху патогенов, усовершенствованная фильтрация, MERV-13, HEPA фильтрация, УФ-С дезинфекция, разбавляющая вентиляция, HVAC инфекционные заболевания, ASHRAE эпидемиологическая рабочая группа, COVID-19 вентиляция"
tags: ["пандемия HVAC", "контроль переносимых по воздуху патогенов", "усовершенствованная фильтрация", "MERV-13", "HEPA фильтрация", "УФ-С дезинфекция", "разбавляющая вентиляция", "HVAC инфекционные заболевания", "ASHRAE эпидемиологическая рабочая группа", "COVID-19 вентиляция"]
---

Системы HVAC служат критически важной инфраструктурой для контроля переносимых по воздуху патогенов во время вспышек инфекционных заболеваний. Пандемия COVID-19 продемонстрировала роль спроектированной вентиляции, фильтрации и обработки воздуха в снижении риска передачи заболевания в занятых помещениях. Эффективная реакция на пандемию требует изменений как конструкции системы, так и оперативных практик.

## Повышение вентиляционного расхода

Увеличенная вентиляция наружным воздухом снижает концентрацию переносимых по воздуху патогенов путем разбавления. Рекомендации эпидемиологической рабочей группы ASHRAE устанавливают минимальные вентиляционные расходы, превышающие базовые значения стандарта ASHRAE 62.1 во время условий вспышки.

**Эффективность разбавляющей вентиляции** следует отношениям экспоненциального затухания. Концентрация патогена C(t) во времени t:

C(t) = C₀ × e^(-λt)

Где λ = интенсивность воздухообмена (ACH) и C₀ = начальная концентрация. Удвоение вентиляционного расхода снижает установившуюся концентрацию патогена вдвое при постоянной генерации.

Процент наружного воздуха увеличивается с типичных 15-30% до максимально достижимых уровней, часто до 100%, когда климатические условия это позволяют. Системы рекуперации энергии могут работать в режиме байпаса для максимизации подачи свежего воздуха несмотря на штрафы по энергоэффективности.

**Эквивалентный расход очищенного воздуха** (CADR) объединяет эффекты вентиляции и фильтрации:

CADR = Q_oa + (Q_r × E_filter)

Где Q_oa = расход наружного воздуха, Q_r = расход рециркулируемого воздуха, E_filter = эффективность фильтра для размера частиц патогена.

Помещения с неадекватной механической вентиляцией получают выгоду от открываемых окон при благоприятных наружных условиях. Естественная вентиляция обеспечивает дополнительные воздухообмены, но не имеет возможностей фильтрации и кондиционирования.

## Стратегии усовершенствованной фильтрации

MERV-13 минимальная фильтрация стала рекомендуемым ASHRAE базовым уровнем для борьбы с пандемией, захватывая 50-85% частиц в диапазоне 0,3-1,0 мкм, содержащих вирусные аэрозоли. Фильтры MERV-13 удаляют значительные доли капельных ядер, при этом обеспечивая совместимость с большинством коммерческих систем HVAC.

**Прогрессия эффективности фильтра:**

| Рейтинг MERV | Эффективность 0,3-1,0 мкм | Эффективность 1,0-3,0 мкм | Применение |
|-------------|----------------------|----------------------|-------------|
| MERV-8 | <20% | 20-35% | Доковидный базовый уровень |
| MERV-13 | 50-85% | >85% | Минимум для пандемии |
| MERV-14 | 75-90% | >90% | Усовершенствованная защита |
| HEPA H13 | >99,95% | >99,95% | Максимальная фильтрация |

Статическое давление в системе увеличивается с более высокими рейтингами MERV. Ограничения пропускной способности вентилятора могут предотвратить модернизацию MERV-13+ в старых системах. Измерения перепада давления проверяют адекватный расход воздуха после модернизации фильтра.

HEPA фильтрация обеспечивает максимальное удаление частиц, но в большинстве модернизационных применений требует выделенных вентиляторно-фильтровальных установок. Портативные HEPA установки дополняют центральные системы, размерируясь по объему помещения и целевому увеличению ACH.

**Эффективность удаления частиц** зависит от расположения фильтра. Центральные фильтры системы обрабатывают весь рециркулируемый воздух, в то время как портативные установки создают локализованные чистые зоны с зависящим от положения охватом.

Частота замены фильтра увеличивается с более высокими рейтингами эффективности из-за более быстрого забивания. Мониторинг перепада давления указывает на время замены, обычно увеличение на 50-100% выше перепада давления чистого фильтра.

## УФ-С бактерицидное облучение

Ультрафиолетовое излучение-С (длина волны 200-280 нм, пиковая бактерицидная эффективность 265 нм) инактивирует переносимые по воздуху патогены путем повреждения нуклеиновых кислот. УФ-С системы работают как установки внутри воздуховодов или верхнепотолочные светильники.

**Инактивация патогенов** следует кинетике первого порядка. Доля выживания S после УФ-дозы D:

S = e^(-k×D)

Где k = специфическая для патогена константа восприимчивости (см²/мДж), D = УФ-доза (мДж/см²). SARS-CoV-2 демонстрирует k ≈ 0,377 см²/мДж, требуя D₉₀ = 6,1 мДж/см² для 90% инактивации.

УФ-С системы внутри воздуховодов устанавливаются ниже охлаждающих катушек в приточно-вытяжных установках. Размещение лампы обеспечивает 1-2 секунды экспозиции при прохождении воздуха с типичными скоростями в воздуховодах 2,5-4,0 м/с. Несколько массивов ламп увеличивают дозу для более высоких показателей инактивации.

**Расчет УФ-дозы** учитывает деградацию выхода лампы, отражательную способность поверхности и геометрические факторы:

D = (I₀ × η × t) / A

Где I₀ = выход лампы (Вт), η = коэффициент эффективности системы (0,3-0,7), t = время экспозиции (с), A = облучаемая площадь (м²).

Верхние УФ-С системы создают дезинфекционные зоны в занятых помещениях выше 2,4-2,6 м высоты. Естественная конвекция и циркуляция воздуха HVAC переводят воздух помещения через УФ-зону. Экранирование светильника предотвращает прямое воздействие УФ-излучения на занятых лиц.

Выход лампы деградирует на 20-30% в течение срока службы 8000-12000 часов. Графики замены сохраняют эффективный бактерицидный выход. Очистка поверхности удаляет накопление пыли, снижающее передачу УФ.

## Принципы разбавляющей вентиляции

Уравнение Уэллса-Райли моделирует вероятность переносимой по воздуху инфекции на основе параметров вентиляции:

P = 1 - e^(-Iqpt/Q)

Где P = вероятность инфекции, I = количество инфекторов, q = скорость генерации квант (квант/ч), p = скорость легочной вентиляции (м³/ч), t = время экспозиции (ч), Q = вентиляционный расход помещения (м³/ч).

Увеличение вентиляционного расхода Q экспоненциально снижает риск инфекции. Удвоение наружного воздуха снижает вероятность примерно на 50% для типичных сценариев воздействия.

**Эффективная интенсивность воздухообмена** объединяет механическую вентиляцию, естественную вентиляцию и фильтрацию:

ACH_eff = ACH_oa + ACH_recirc × E_filter + ACH_natural + ACH_portable

Каждый компонент вносит добавочное снижение риска. Системы с несколькими стратегиями достигают большего контроля патогенов, чем одномерные подходы.

Несбалансированный поток воздуха создает отношения давления, влияющие на миграцию патогенов между помещениями. Защита с отрицательным давлением сохраняет поток воздуха от чистых к загрязненным зонам. Положительное давление защищает критические области от инфильтрации.

## Стратегии контроля переносимых по воздуху патогенов

**Контроль источника** снижает генерацию патогенов путем ограничения плотности занятости, физического дистанцирования и защиты органов дыхания. Модификации HVAC дополняют, а не заменяют меры контроля источника.

Мониторинг CO₂ в помещении указывает на адекватность вентиляции. Установившаяся концентрация CO₂ выше наружного фона (обычно 400-450 ppm) коррелирует с накоплением аэрозолей, генерируемых занятыми лицами. Целевые уровни 600-800 ppm указывают на усовершенствованную вентиляцию во время условий пандемии.

**Схемы распределения воздуха** влияют на дисперсию патогенов. Высокоскоростные струи создают дальнодействующий транспорт, в то время как низкоскоростные системы вытеснения минимизируют перемешивание. Верхняя подача с низкоуровневым возвратом снижает загрязнение в зоне дыхания по сравнению с смешивающей вентиляцией.

Контроль влажности влияет на жизнеспособность вируса и механизмы защиты дыхания. Относительная влажность 40-60% оптимизирует как скорости вирусного затухания, так и функцию слизистого иммунитета. Системы увлажнения сохраняют этот диапазон во время отопительного сезона.

Системы отвода туалетов работают непрерывно с подтвержденным отрицательным давлением для предотвращения миграции аэрозолей из санитарных приборов. Смыв генерирует биоаэрозоли, требующие 100% выталкивания без рециркуляции.

## Руководство эпидемиологической рабочей группы ASHRAE

ASHRAE создала специализированные комитеты, обеспечивающие техническое руководство для оперативного управления HVAC во время пандемии. Документ "Основные рекомендации по снижению воздействия переносимых по воздуху инфекционных аэрозолей" устанавливает инженерные стратегии.

**Основные рекомендации включают:**

- Увеличить вентиляцию наружным воздухом до максимальной пропускной способности системы
- Модернизировать центральную фильтрацию на MERV-13 минимум, MERV-14 предпочтительно
- Эксплуатировать системы HVAC непрерывно или продлевать рабочие часы
- Создать отношения давления здания, предотвращающие миграцию загрязненной зоны
- Внедрить портативную HEPA фильтрацию, когда модернизация центральной системы невозможна
- Рассмотреть УФ-С бактерицидное облучение для дополнительной обработки воздуха
- Проверить производительность вентиляционной системы путем измерения воздушного потока
- Отключить спрос-управляемую вентиляцию (DCV), возвращаясь к расходу проекта

Стандарт 62.1 предоставляет базовые вентиляционные расходы для различных типов помещений. Модификации для пандемии увеличивают расходы на 50-300% выше базового уровня в зависимости от оценки риска занятости.

Позиционные документы адресуют специфические типы зданий: учреждения здравоохранения, школы, коммерческие офисы, жилые здания, лаборатории и помещения общего пользования. Каждое применение требует адаптированных стратегий на основе схем занятости и риска передачи.

## Техническое руководство CDC и ВОЗ

Рекомендации CDC подчеркивают многоуровневое смягчение, объединяющее улучшения вентиляции с контролем источника и средствами индивидуальной защиты. Одна вентиляция обеспечивает недостаточную защиту, требуя интеграции с комплексными программами контроля инфекций.

**Рекомендации CDC по вентиляции:**

- Увеличить подачу наружного воздуха до максимально безопасных уровней
- Улучшить эффективность центральной фильтрации в пределах ограничений системы
- Усилить циркуляцию воздуха в занятых помещениях
- Использовать портативные очистители воздуха с HEPA фильтрацией
- Создать перепады давления, изолирующие зоны высокого риска
- Обеспечить адекватный выталк из зон с высокой генерацией аэрозолей

ВОЗ признает передачу по воздуху, требующую инженерных средств контроля. Рекомендации по качеству внутреннего воздуха во время COVID-19 указывают минимум 6 ACH для учреждений здравоохранения, 4-6 ACH для общественных зданий, с более высокими показателями для известных загрязненных помещений.

Метрики эффективности вентиляции включают интенсивность воздухообмена, процент наружного воздуха, возраст воздуха и эффективность воздухообмена. Прямое измерение проверяет аналитические предсказания, особенно в помещениях со сложной геометрией или смешанной вентиляцией.

## Оперативные модификации для контроля инфекционных заболеваний

Регулировки расписания системы максимизируют вентиляцию в периоды занятости и обеспечивают циклы предварительной/постварительной очистки. Двухчасовой предварительный смыв уменьшает накопленные за ночь загрязнители. Постварительная очистка удаляет аэрозоли после отхода занятых лиц.

**Спрос-управляемые вентиляционные** системы возвращаются к максимальному расходу проекта. Снижение установки на основе CO₂ обеспечивает непредвиденный риск во время пандемии путем снижения наружного воздуха в периоды пиковой занятости, когда риск передачи максимален.

Работа экономайзера расширяется для использования наружного воздуха всякий раз, когда температура позволяет, независимо от условий влажности. Традиционная психрометрическая оптимизация приоритизирует энергоэффективность; оперативная работа во время пандемии приоритизирует максимизацию вентиляции.

Процедуры замены фильтра включают протоколы контроля инфекций, включая защиту органов дыхания для технического персонала, герметичное контейнирование в пакеты использованных фильтров и дезинфекцию фильтровальных рам. Загрязненные фильтры представляют инфекционные отходы, требующие надлежащей обработки.

**Проверка пусконаладки** подтверждает:

- Процент наружного воздуха достигает усовершенствованные целевые показатели
- Перепад давления на фильтре указывает правильную установку и адекватный расход воздуха
- Давление в помещении достигает указанные перепады
- Выход УФ-С лампы соответствует требованиям бактерицидной дозы
- Последовательности управления выполняют предполагаемые оперативные модификации

Потребление энергии увеличивается на 30-100% с усовершенствованной эксплуатацией вентиляции в зависимости от климата и конфигурации системы. Защита занятых лиц во время вспышек инфекционных заболеваний оправдывает временные снижения энергоэффективности.

Восстановление доковидной операции следует руководству общественного здравоохранения, указывающему на снижение риска передачи. Постепенная модернизация фильтра, снижение вентиляции и нормализация графика восстанавливают энергоэффективное базовое значение операции, при этом сохраняя готовность к реакции на будущие вспышки.
