---
title: "Управление воздушно-капельными патогенами"
aliases: ["Управление воздушно-капельными патогенами"]
weight: 1
---

```yaml
---
title: "Управление воздушно-капельными патогенами"
weight: 1
description: "Физические механизмы передачи патогенов воздушным путём, методики расчёта риска заражения и технические средства контроля в системах ОВК."
---
```

## Обзор

Управление воздушно-капельными патогенами в системах вентиляции — критическая задача в современном проектировании ОВК, особенно актуальная после пандемии COVID-19. Респираторные вирусы, включая SARS-CoV-2, передаются посредством аэрозольных частиц размером от субмикронных (< 1 мкм) до более крупных капель (> 100 мкм), выделяемых при дыхании, разговоре, кашле и чихании. Вероятность инфицирования напрямую зависит от концентрации вирусных частиц (квантов инфекции) в воздухе помещения и времени экспозиции. Изменение параметров вентиляции — воздухообмена, фильтрации, дезинфекции и дезактивации — позволяет существенно снизить риск передачи инфекции и обеспечить безопасность занятых в помещении лиц.

## Физические принципы передачи патогенов

### Механизмы аэрозольной передачи

Выделение вирусных частиц человеком описывается параметром **скорости генерации квантов инфекции** (infection quanta generation rate), $I_q$ [кванты/ч]. Квант инфекции — условная единица, определяющая дозу патогена, вероятность вызвать заболевание у восприимчивого человека при ингаляции. Для SARS-CoV-2 экспериментальные данные указывают на скорость выделения в диапазоне 1–20 квантов/ч в зависимости от вида деятельности:

- **Спокойное дыхание**: 1–3 кванта/ч
- **Разговор**: 3–8 квантов/ч
- **Кашель, чихание**: 10–20 квантов/ч

Выделенные частицы поступают в объём помещения, где распределяются по воздушным потокам, осаждаются на поверхностях или удаляются вытяжкой. Концентрация патогена в воздухе $C(t)$ [кванты/м³] определяется балансом источника, дилюции вентиляционным воздухом и удаления.

### Различие между каплями и аэрозолями

**Крупные капли** (> 100 мкм) осаждаются на поверхности в непосредственной близости от источника (в радиусе 1–2 м) в течение секунд. Они подчиняются закону Стокса, где сила сопротивления воздуха быстро прекращает вертикальное движение.

**Аэрозоли** (< 100 мкм, особенно < 5 мкм) остаются во взвешенном состоянии десятки минут и часов, распространяются по воздушным потокам помещения и переносятся системой вентиляции на значительные расстояния. Для частиц размером 0,5–10 мкм время оседания в неподвижном воздухе составляет часы и более, что делает их основным вектором воздушной передачи в помещениях.

Скорость оседания частицы рассчитывается по формуле Стокса:

$$v_s = \frac{d_p^2 (\rho_p - \rho_a) g}{18 \mu}$$

где $d_p$ — диаметр частицы, м; $\rho_p$ — плотность частицы, кг/м³; $\rho_a$ — плотность воздуха, ≈ 1,2 кг/м³; $\mu$ — динамическая вязкость воздуха, ≈ 1,8 × 10⁻⁵ Па·с; $g$ — ускорение свободного падения, 9,81 м/с².

Для частицы 5 мкм при $\rho_p$ = 1000 кг/м³ получаем $v_s$ ≈ 0,01 м/ч, т. е. оседание практически незначительно на временных масштабах часа.

## Уравнение Уэллса-Рилли и оценка риска

### Базовая модель накопления концентрации

Концентрация вирусных квантов в помещении в условиях неполного смешивания описывается дифференциальным уравнением первого порядка:

$$\frac{dC}{dt} = \frac{I_q}{V} - \left(\lambda + k_f + k_d\right) C$$

где:
- $I_q$ — скорость генерации квантов, кванты/ч
- $V$ — объём помещения, м³
- $\lambda$ — кратность воздухообмена, ч⁻¹ (определяется как $\lambda = \frac{L}{V}$, где $L$ — объёмный расход приточного воздуха, м³/ч)
- $k_f$ — константа инактивации патогена фильтрацией, ч⁻¹
- $k_d$ — константа инактивации патогена дезинфекцией (УФ, озон и т. п.), ч⁻¹

В установившемся режиме (при $\frac{dC}{dt} = 0$) стационарная концентрация составляет:

$$C_{\infty} = \frac{I_q}{V \left(\lambda + k_f + k_d\right)}$$

### Уравнение Уэллса-Рилли для оценки вероятности заражения

Вероятность заражения для восприимчивого человека (вдыхающего воздух из загрязнённого помещения) оценивается по классическому уравнению Уэллса-Рилли (Wells-Riley model, 1955, переработано Nardell, 2016):

$$P = 1 - \exp\left(-I_q \cdot p \cdot t / (q \cdot V)\right)$$

где:
- $P$ — вероятность заражения за время воздействия, безразмерная (0–1)
- $I_q$ — скорость генерации квантов источником, кванты/ч
- $p$ — дыхательный объём восприимчивого человека, м³/ч (типично 0,5 м³/ч в покое)
- $t$ — время воздействия, ч
- $q$ — объёмный расход удаления загрязнённого воздуха (вытяжка), м³/ч
- $V$ — объём помещения, м³

Модель предполагает полное смешивание воздуха в помещении. В реальности воздухораспределение часто неоднородно, особенно при неправильном размещении приточных/вытяжных проёмов, поэтому используются коэффициенты неоднородности $\varepsilon$ (typically 0,3–1,0).

Практическое выражение для риска в зависимости от кратности воздухообмена:

$$P \approx 1 - \exp\left(-\frac{I_q \cdot p \cdot t}{V \cdot \lambda}\right)$$

**Пример**: помещение объёмом 50 м³, кратность воздухообмена λ = 6 ч⁻¹ (воздухообмен ~300 м³/ч), источник выделяет 5 квантов/ч, восприимчивый человек находится 2 ч при дыхательном объёме 0,5 м³/ч:

$$P = 1 - \exp\left(-\frac{5 \cdot 0,5 \cdot 2}{50 \cdot 6}\right) = 1 - \exp(-0,167) \approx 0,154 = 15,4\%$$

При увеличении λ до 12 ч⁻¹ риск снижается до ~7,7 %.

## Компоненты системы контроля патогенов в ОВК

### Кратность воздухообмена (воздухообмен)

Кратность воздухообмена λ определяет, сколько раз в час воздух помещения полностью заменяется на свежий. Согласно рекомендациям ASHRAE 170 (для здравоохранения) и обновлённым руководствам (2020–2024), требуемые кратности варьируют:

| Тип помещения | Минимальная кратность λ, ч⁻¹ | Стандарт |
|---------------|------------------------------|----------|
| Офис, учебный класс (обычно) | 2–4 | ASHRAE 62.1 |
| Медучреждение, палата | 6–12 | ASHRAE 170-2017 |
| Операционная, кабинет инфекционного контроля | 12–20 | ASHRAE 170, СП 118.13330 |
| Помещение карантина/изоляции SARS-CoV-2 | 12+ | CDC, WHO 2020+ |

Для расчёта объёмного расхода приточного воздуха:

$$L = \lambda \cdot V$$

Пример: палата 30 м³ при λ = 12 ч⁻¹ требует воздухообмена $L = 12 \cdot 30 = 360$ м³/ч.

### Фильтрация воздуха

Фильтры удаляют вирусные частицы из потока воздуха. Эффективность фильтра характеризуется:

- **MERV (Minimum Efficiency Reporting Value)** — американский стандарт ASHRAE 52.2:
  - MERV 13: ≥ 75 % для частиц 0,3–1,0 мкм
  - MERV 14: ≥ 85 % для частиц 0,3–1,0 мкм
  - MERV 15: ≥ 95 % для частиц 0,3–1,0 мкм
  
- **ISO 16890** (европейский стандарт):
  - ePM1 (частицы 0,3–1,0 мкм): указывается процент фильтрации
  - ePM2.5, ePM10

- **HEPA (High Efficiency Particulate Air)**: ≥ 99,97 % для частиц 0,3 мкм (H13, H14 по ISO 29860)

- **ULPA**: ≥ 99,995 % (U15, U16)

Фильтры HEPA/ULPA рекомендуются для высокого уровня контроля инфекций. В системах с рециркуляцией используются портативные HEPA-фильтры (бытовые очистители воздуха), обеспечивающие дополнительный воздухообмен ACH (Air Changes per Hour).

Эффективный удаляющий эффект фильтрации $k_f$, ч⁻¹:

$$k_f = \eta \cdot \lambda_{\text{рец}}$$

где $\eta$ — эффективность фильтра (доля), $\lambda_{\text{рец}}$ — кратность рециркуляции очищенного воздуха, ч⁻¹.

Пример: HEPA-очиститель (η = 0,9997) с рециркуляцией 5 ч⁻¹ в палате 50 м³ добавляет $k_f = 0,9997 \cdot 5 \approx 5$ ч⁻¹ к удалению патогена.

### Дезинфекция и инактивация

**УФ-дезинфекция** (ultraviolet germicidal irradiation, UVGI):
- УФ-С (200–280 нм) наиболее бактерицидна
- Доза облучения для инактивации вирусов: 5–20 мДж/см² (зависит от микроорганизма)
- Установки UVGI используют в потоке (in-duct) или в верхней части помещения (upper-room UVGI)
- Константа инактивации: $k_d$ ~ 1–3 ч⁻¹ для типовых систем

**Озонирование**:
- Озон (O₃) — сильный окислитель, инактивирует вирусы
- Рекомендуемая концентрация в воздухе: ≤ 0,05 мг/м³ (СанПиН 1.2.3685-21)
- Не допускается в присутствии людей; требует проветривания после использования
- Менее предпочтительно в системах ОВК жилых и офисных помещений

**Фотокаталитические системы**:
- Нанесённый диоксид титана (TiO₂) генерирует радикалы при УФ-облучении
- Инактивирует органические соединения и микроорганизмы
- Применяются в ограниченном объёме в системах ОВК

### Влажность воздуха

Влияние влажности на передачу SARS-CoV-2 противоречиво, но экспериментальные исследования указывают:
- Оптимальная относительная влажность (ОВ): 40–60 %
- При ОВ < 30 % аэрозоли более стабильны, частицы остаются мелкими и взвешенными дольше
- При ОВ > 70 % капли укрупняются, быстрее осаждаются, но высокая влажность способствует плесени и бактериям
- Поддержание ОВ 45–55 % рекомендуется в медучреждениях (ASHRAE 170)

## Методики расчёта риска и проектирования

### Расширенная модель с фильтрацией

Если в помещении используется фильтрация и дезинфекция, стационарная концентрация патогена:

$$C_{\text{уст}} = \frac{I_q}{V \left(\lambda + k_f + k_d\right)}$$

Кумулятивная вероятность заражения за время $t$:

$$P(t) = 1 - \exp\left(-\int_0^t \frac{I_q \cdot p}{V \left(\lambda(s) + k_f + k_d\right)} ds\right)$$

Для постоянных параметров:

$$P = 1 - \exp\left(-\frac{I_q \cdot p \cdot t}{V \left(\lambda + k_f + k_d\right)}\right)$$

### Пример расчёта: больничная палата с улучшенной вентиляцией

**Исходные данные:**
- Объём палаты: $V$ = 40 м³
- Кратность воздухообмена: λ = 12 ч⁻¹ (целевое значение для инфекционной палаты)
- Объёмный расход вытяжки: $q = 12 \cdot 40 = 480$ м³/ч
- Фильтр MERV 14 с рециркуляцией 3 ч⁻¹: $k_f = 0,85 \cdot 3 = 2,55$ ч⁻¹
- Дезинфекция отсутствует: $k_d = 0$ ч⁻¹
- Источник (болной): $I_q$ = 8 квантов/ч
- Восприимчивый человек в палате: $p$ = 0,5 м³/ч, время пребывания $t$ = 1 ч

**Расчёт стационарной концентрации:**

$$C_{\text{уст}} = \frac{8}{40 \cdot (12 + 2,55 + 0)} = \frac{8}{40 \cdot 14,55} = \frac{8}{582} \approx 0,0137 \text{ кванты/м³}$$

**Вероятность заражения:**

$$P = 1 - \exp\left(-\frac{8 \cdot 0,5 \cdot 1}{40 \cdot 14,55}\right) = 1 - \exp\left(-\frac{4}{582}\right) = 1 - \exp(-0,00687) \approx 0,0068 = 0,68\%$$

Для сравнения, без рециркуляции (без $k_f$):

$$P_{\text{без}} = 1 - \exp\left(-\frac{4}{40 \cdot 12}\right) = 1 - \exp\left(-\frac{4}{480}\right) = 1 - \exp(-0,00833) \approx 0,83\%$$

Дополнительная фильтрация снижает риск на ~18 %.

## Применение в системах ОВК

### Типовые решения

**Для офисных и учебных зданий:**
- Повышение λ с 2 до 6–8 ч⁻¹
- Установка фильтров MERV 13 минимум в центральной установке
- Обеспечение давления воздуха для минимизации утечек между помещениями
- Исключение перекрёстных потоков между помещениями с разными уровнями инфекционного риска

**Для медучреждений:**
- Палаты инфекционных больных: λ = 12–20 ч⁻¹, отрицательное давление
- Операционные: λ = 15–25 ч⁻¹, ламинарный поток, HEPA-фильтры на выпуске
- Защита персонала: шлюзы, прохождение воздуха через систему до удаления

**Для чувствительных объектов (лаборатории BSL-3/4):**
- Максимальная кратность λ ≥ 20 ч⁻¹
- HEPA/ULPA-фильтры на входе и выходе
- Отрицательное давление с контролем
- Систематическая дезинфекция поверхностей

### Климатические зоны и сезонность

В холодных климатических зонах (например, РФ центра/севера) зимой возникает конфликт между требуемым воздухообменом и энергоэффективностью. Решения:
- **Рекуперация тепла**: возвратные теплообменники (эффективность 70–85 %) позволяют сохранить часть тепла вытяжного воздуха
- **Тепловые насосы**: система воздух–воздух со встроенной рекуперацией
- **Расчёт теплозагрузки** при повышенном воздухообмене: необходимо дополнительное отопление

Требуемая тепловая мощность для подогрева свежего воздуха:

$$Q = L \cdot \rho \cdot c_p \cdot \Delta T$$

где $L$ — расход приточного воздуха, м³/ч; $\rho$ — плотность воздуха, кг/м³; $c_p$ — удельная теплоёмкость, кДж/(кг·°C) ≈ 1,005 кДж/(кг·°C); ΔT — разница температур внутреннего и наружного воздуха, °C.

Пример: офис 500 м³ при λ = 6 ч⁻¹ (расход $L$ = 3000 м³/ч), температура внутри 22 °C, снаружи −10 °C:
$$Q = 3000 \cdot 1,2 \cdot 1,005 \cdot 32 = 115 \text{ кВт}$$

С рекуператором эффективностью 80 %, потребная мощность: $Q_{\text{рец}} = 115 \cdot (1 - 0,8) = 23$ кВт.

## Стандарты и нормативы

### Международные и иностранные

- **ASHRAE 62.1** (2022): вентиляция для качества воздуха в помещении; предусматривает параметры для здоровья (включая контроль инфекций)
- **ASHRAE 170** (2017): вентиляция здравоохранения; кратности воздухообмена для различных типов помещений
- **ISO 16890** (2016): классификация фильтров частиц воздуха по эффективности
- **ISO 29860** (2013): HEPA и ULPA-фильтры, методы испытания
- **CDC/NIH Biosafety in Microbiological and Biomedical Laboratories** (BMBL, 2020): требования для лабораторий
- **WHO COVID-19 Infection Prevention and Control** (2021, 2023): рекомендации по воздухообмену и фильтрации

### Российские нормативы

- **СП 60.13330.2020** (СНиП 41-01-2003): отопление, вентиляция и кондиционирование; минимальные кратности для различных зданий
- **СП 118.13330.2020**: общественные здания и сооружения; требования к вентиляции
- **ГОСТ Р 51251–99**: воздушные фильтры; методы испытания
- **ГОСТ 12.1.005–88** (ССБТ): воздух рабочей зоны; допустимые концентрации вредных веществ
- **СанПиН 1.2.3685–21**: гигиенические нормативы и требования к обеспечению безопасности и (или) безвредности для человека факторов среды обитания (включает требования к вентиляции в зависимости от типа помещения)
- **МУ 3.1.2.3049–13** (Роспотребнадзор): по профилактике острых респираторных вирусных инфекций в организованных коллективах

## Практические рекомендации

### Типовые диапазоны и значения по умолчанию

| Параметр | Типовое значение | Диапазон | Примечание |
|----------|------------------|----------|-----------|
| Кратность воздухообмена (офис, класс) | 4 ч⁻¹ | 2–6 | По СП 60, ASHRAE 62.1 |
| Кратность (палата инфекционного контроля) | 12 ч⁻¹ | 12–20 | ASHRAE 170, CDC |
| Фильтр приточный | MERV 13 | MERV 11–15 | Минимум MERV 13 при пандемии |
| Рециркуляция с HEPA | 3–5 ч⁻¹ | 1–10 | Зависит от объёма помещения |
| Относительная влажность | 50 % | 45–55 % | Оптимальный баланс |
| Скорость воздуха в помещении | 0,15–0,25 м/с | 0,1–0,5 | Избегать сквозняков |
| Генерация квантов (нормальное дыхание) | 2 кванта/ч | 1–3 | SARS-CoV-2 |
| Генерация квантов (разговор) | 5 квантов/ч | 3–8 | SARS-CoV-2 |
| Дыхательный объём персоны (покой) | 0,5 м³/ч | 0,4–0,7 | Зависит от активности |

### Типичные ошибки проектирования и эксплуатации

1. **Недостаточная кратность воздухообмена** в переоборудованных помещениях (учебные корпуса в период пандемии). Система спроектирована на λ = 2 ч⁻¹, увеличение до 6–8 требует замены вентилятора, воздуховодов, согласования давлений.

2. **Неправильное размещение приточных и вытяжных отверстий**, приводящее к мёртвым зонам и неполному смешиванию. Рекомендация: приток в верхней части стены, вытяжка в нижней (или наоборот при противоположном требуемом давлении).

3. **Использование фильтров неподходящего класса**. MERV 8–11 неэффективны для аэрозольных частиц вируса; необходимо MERV ≥ 13.

4. **Отсутствие контроля дифференциального давления фильтров**. Забитый фильтр теряет эффективность и сопротивление растёт; требуется мониторинг ΔP и замена по графику.

5. **Игнорирование инфильтрации и утечек**. Щели между панелями, в дверях, вокруг окон снижают эффективность системы контроля давления. Требуется герметизация.

6. **Недостаточная мощность охлаждения** при повышении воздухообмена в тёплом климате. Увеличение L ведёт к росту теплозагрузки.

7. **Нарушение графика технического обслуживания**. Грязные теплообменники, сломанные датчики давления, протечки хладагента снижают эффективность и надёжность.

8. **Несоответствие классов чистоты воздуха**. В одном зданиии коридор (менее критичен) и кабинет инфекционного контроля должны иметь различные требования; монолитная система не оптимальна.

### Инструментарий мониторинга

- **CO₂-датчики** (наиболее доступные): косвенный индикатор кратности воздухообмена и эффективности вентиляции (целевой уровень в помещении ≤ 800 ppm при наружном фоне 400 ppm)
- **Манометры дифференциального давления** на фильтрах: контроль засоренности
- **Измеритель скорости воздуха** (анемометр): проверка распределения потоков
- **Гигрометр, термометр**: контроль влажности и температуры
- **Портативный счётчик частиц**: оценка концентрации пыли и аэрозолей

## Заключение

Управление воздушно-капельными патогенами в системах ОВК требует комплексного подхода, основанного на физическом понимании механизмов передачи, применении уравнения Уэллса-Рилли для оценки риска и внедрении многоуровневых технических средств контроля: повышения кратности воздухообмена, фильтрации, при необходимости — дезинфекции. Современные стандарты ASHRAE, ISO, а также российские СП и санитарные нормативы устанавливают требования, отражающие накопленный опыт пандемии COVID-19. Проектировщики и операторы должны учитывать специфику объекта, климатические условия и энергоэффективность, используя интегрированные решения для достижения требуемого уровня микробиологической безопасности при приемлемых затратах.
